GB/T 42061-2022 医疗器械 质量管理体系 用于法规的要求

ICS03.100.70;11.040.01
CCSC 30
中 华 人 民 共 和 国 国 家 标 准
医疗器械 质量管理体系
用于法规的要求
Medicaldevices—Qualitymanagementsystems—
Requirementsforregulatorypurposes
(ISO13485:2016,IDT)
2022-10-12发布 2023-11-01实施
国 家 市 场 监 督 管 理 总 局
国 家 标 准 化 管 理 委 员 会
发 布

目  次
前言 Ⅴ…………………………………………………………………………………………………………
引言 Ⅵ…………………………………………………………………………………………………………
1 范围 1………………………………………………………………………………………………………
2 规范性引用文件 1…………………………………………………………………………………………
3 术语和定义 1………………………………………………………………………………………………
4 质量管理体系 5……………………………………………………………………………………………
 4.1 总要求 5………………………………………………………………………………………………
 4.2 文件要求 5……………………………………………………………………………………………
  4.2.1 总则 5……………………………………………………………………………………………
  4.2.2 质量手册 6………………………………………………………………………………………
  4.2.3 医疗器械文档 6…………………………………………………………………………………
  4.2.4 文件控制 6………………………………………………………………………………………
  4.2.5 记录控制 7………………………………………………………………………………………
5 管理职责 7…………………………………………………………………………………………………
 5.1 管理承诺 7……………………………………………………………………………………………
 5.2 以顾客为关注焦点 7…………………………………………………………………………………
 5.3 质量方针 7……………………………………………………………………………………………
 5.4 策划 7…………………………………………………………………………………………………
  5.4.1 质量目标 7………………………………………………………………………………………
  5.4.2 质量管理体系策划 7……………………………………………………………………………
 5.5 职责、权限与沟通 8……………………………………………………………………………………
  5.5.1 职责和权限 8……………………………………………………………………………………
  5.5.2 管理者代表 8……………………………………………………………………………………
  5.5.3 内部沟通 8………………………………………………………………………………………
 5.6 管理评审 8……………………………………………………………………………………………
  5.6.1 总则 8……………………………………………………………………………………………
  5.6.2 评审输入 8………………………………………………………………………………………
  5.6.3 评审输出 8………………………………………………………………………………………
6 资源管理 9…………………………………………………………………………………………………
 6.1 资源提供 9……………………………………………………………………………………………
 6.2 人力资源 9……………………………………………………………………………………………
 6.3 基础设施 9……………………………………………………………………………………………
 6.4 工作环境和污染控制 9………………………………………………………………………………
  6.4.1 工作环境 9………………………………………………………………………………………
  6.4.2 污染控制 10………………………………………………………………………………………
7 产品实现 10…………………………………………………………………………………………………
Ⅰ
 7.1 产品实现的策划 10……………………………………………………………………………………
 7.2 与顾客有关的过程 10…………………………………………………………………………………
  7.2.1 产品要求的确定 10………………………………………………………………………………
  7.2.2 产品要求的评审 10………………………………………………………………………………
  7.2.3 沟通 11……………………………………………………………………………………………
 7.3 设计和开发 11…………………………………………………………………………………………
  7.3.1 总则 11……………………………………………………………………………………………
  7.3.2 设计和开发策划 11………………………………………………………………………………
  7.3.3 设计和开发输入 11………………………………………………………………………………
  7.3.4 设计和开发输出 11………………………………………………………………………………
  7.3.5 设计和开发评审 12………………………………………………………………………………
  7.3.6 设计和开发验证 12………………………………………………………………………………
  7.3.7 设计和开发确认 12………………………………………………………………………………
  7.3.8 设计和开发转换 12………………………………………………………………………………
  7.3.9 设计和开发更改的控制 13………………………………………………………………………
  7.3.10 设计和开发文档 13……………………………………………………………………………
 7.4 采购 13…………………………………………………………………………………………………
  7.4.1 采购过程 13………………………………………………………………………………………
  7.4.2 采购信息 13………………………………………………………………………………………
  7.4.3 采购产品的验证 14………………………………………………………………………………
 7.5 生产和服务提供 14……………………………………………………………………………………
  7.5.1 生产和服务提供的控制 14………………………………………………………………………
  7.5.2 产品的清洁 14……………………………………………………………………………………
  7.5.3 安装活动 14………………………………………………………………………………………
  7.5.4 服务活动 15………………………………………………………………………………………
  7.5.5 无菌医疗器械的专用要求 15……………………………………………………………………
  7.5.6 生产和服务提供过程的确认 15…………………………………………………………………
  7.5.7 灭菌过程和无菌屏障系统确认的专用要求 15…………………………………………………
  7.5.8 标识 15……………………………………………………………………………………………
  7.5.9 可追溯性 16………………………………………………………………………………………
  7.5.10 顾客财产 16……………………………………………………………………………………
  7.5.11 产品防护 16……………………………………………………………………………………
 7.6 监视和测量设备的控制 16……………………………………………………………………………
8 测量、分析和改进 17………………………………………………………………………………………
 8.1 总则 17…………………………………………………………………………………………………
 8.2 监视和测量 17…………………………………………………………………………………………
  8.2.1 反馈 17……………………………………………………………………………………………
  8.2.2 投诉处置 17………………………………………………………………………………………
  8.2.3 向监管机构报告 18………………………………………………………………………………
  8.2.4 内部审核 18………………………………………………………………………………………
  8.2.5 过程的监视和测量 18……………………………………………………………………………
  8.2.6 产品的监视和测量 18……………………………………………………………………………
 8.3 不合格品控制 18………………………………………………………………………………………
Ⅱ
  8.3.1 总则 18……………………………………………………………………………………………
  8.3.2 交付前发现不合格品的响应措施 18……………………………………………………………
  8.3.3 交付后发现不合格品的响应措施 19……………………………………………………………
  8.3.4 返工 19……………………………………………………………………………………………
 8.4 数据分析 19……………………………………………………………………………………………
 8.5 改进 19…………………………………………………………………………………………………
  8.5.1 总则 19……………………………………………………………………………………………
  8.5.2 纠正措施 19………………………………………………………………………………………
  8.5.3 预防措施 20………………………………………………………………………………………
附录 A (资料性) 本文件与 YY/T0287—2003内容对比 21……………………………………………
附录 B (资料性) 本文件和 GB/T19001—2016对应关系 24……………………………………………
参考文献 31……………………………………………………………………………………………………
Ⅲ

前  言
  本文件按照 GB/T1.1—2020《标准化工作导则 第1部分:标准化文件的结构和起草规则》的规定
起草。
本文件等同采用ISO13485:2016《医疗器械 质量管理体系 用于法规的要求》。
本文件做了下列最小限度的编辑性改动:
———为与法规协调,术语和定义“3.11 医疗器械”增加注2。
———表 B.1,8.3.3后增加一行,第一列增加“8.3.4 返工”,第二列对应增加“8.7 不合格输出的控制”,
原文遗漏。
请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。
本文件由国家药品监督管理局提出。
本文件由全国医疗器械质量管理和通用要求标准化技术委员会(SAC/TC221)归口。
本文件起草单位:北京国医械华光认证有限公司、中国食品药 品 检 定 研 究 院、深 圳 迈 瑞 生 物 医 疗 电
子股份有限公司、东软医疗系统股份有限公司、北京万东医疗科技股份有限公司、上海微创医疗器械(集
团)有限公司、康泰医学系统(秦皇岛)股份有限公司、中国标准化研究院、山东威高集团医用高分子制品
股份有限公司、中国医疗器械有限公司。
本文件主要 起 草 人:常 佳、李 欣、郑 佳、王 红 漫、王 志 强、徐 强、李 勇、李 学 勇、张 婧 姝、刘 丽 娜、王 芙、
李朝晖、许慧雯、王美英、张建锋、孙业、艾莹莹。
Ⅴ
引  言

0.1 总则
本文件规定了质量管理体系要求,涉及医疗器械生命周期的一个 或 多 个 阶 段 的 组 织 能 依 此 要 求 进
行医疗器械的设计和开发、生产、贮存和流通、安装、服务和最终停用及处置,以及相关活动(例如技术支
持)的设计和开发或提供。本文件的要求也能用于向这种组织提供产 品(例 如 原 材 料、组 件、部 件、医 疗
器械、灭菌服务、校准服务、流通服务、维护服务)的供方或其他外部 方。该 供 方 或 外 部 方 能 自 愿 选 择 符
合本文件的要求或按合同要求符合本文件的要求。
一些管辖区对医疗器械供应链中担任各种角色的组织应用 质 量 管 理 体 系 有 法 规 要 求。因 此,本 文
件期望组织:
———按照适用的法规要求识别组织的一个或多个角色;
———依据这些角色识别适用于组织活动的法规要求;
———在组织质量管理体系中融入这些适用的法规要求。
不同国家和地区适用的法规要求中的定义有所不同。组织需要按照医疗器械适用的管辖区的法规
中的定义解读本文件的定义。
本文件还能用于内部和外部各方(包括认证机构)评定组织满足顾 客 要 求、适 用 于 质 量 管 理 体 系 的
法规要求和组织自身要求的能力。值得强调的是,本文件所规定的质量 管 理 体 系 要 求 是 对 产 品 技 术 要
求的补充,这对满足顾客要求以及安全和性能方面的适用的法规要求是必要的。
采用质量管理体系是组织的一项战略决策。一个组织的质量管理体系的设计和实施受以下因素的
影响:
a) 组织环境、环境变化和组织环境对医疗器械符合性的影响;
b) 组织不断变化的需求;
c) 组织的特定目标;
d) 组织所提供的产品;
e) 组织所采用的过程;
f) 组织的规模和组织结构;
g) 适用于组织活动的法规要求。
实施本文件并不意味着需要统一不同质量管理体系的架构、统一 文 件 或 形 成 与 本 文 件 条 款 结 构 相
一致的文件。
医疗器械的种类很多,本文件中所规定的一些专用要求只适 用 于 指 定 的 医 疗 器 械 类 别。本 文 件 第
3章给出了这些类别的定义。
0.2 阐明概念
对本文件的下列术语或短语的说明。
———当用短语“适当时”修饰一项要求时,通 常 认 为 这 项 要 求 是 适 当 的,除 非 组 织 能 提 出 其 他 合 理
理由。如果一项要求对以下任意一项是必需的,则认为该项要求是适当的:
Ⅵ
● 产品满足要求;
● 符合适用的法规要求;
● 组织实施纠正措施;
● 组织管理风险。
———当用术语“风险”时,在本文件范围内其应用是关于医疗器 械 的 安 全 或 性 能 要 求 或 符 合 适 用 的
法规要求。
———当一项要求需要“形成文件”时,其也需要建立、实施和保持。
———当用术语“产品”时,其也意指“服务”。产品适用于为顾客提供的或顾客要求的输出,或产品实
现过程形成的任何预期输出。
———当用“法规要求”时,其涵盖了适用于本文件使用者的任何法律法规(例如法律、法规、条例或指
令)的要求。术语“法规要求”的应用限于质量管理体系要求和医疗器械的安全或性能要求。
在本文件中使用如下助动词:
———“应”表示要求;
———“宜”表示建议;
———“可”表示允许;
———“可能/能”表示可能性或能力。
“注”是理解或说明有关要求的指南。
0.3 过程方法
本文件以质量管理的过程方法为基础。任何接收输入并将其转化为输出的活动均能视为过程。通
常,一个过程的输出直接形成下一个过程的输入。
为使组织有效运作,需要识别和管理众多相互关联的过程。为达到预期结果,由过程组成的系统在
组织内的应用,连同这些过程的识别和相互作用,以及对这些过程的管理,称之为“过程方法”。
在质量管理体系中使用这种过程方法强调以下方面的重要性:
a) 理解并满足要求;
b) 从增值的角度考虑过程;
c) 获得过程绩效和有效性的结果;
d) 在客观测量的基础上改进过程。
0.4 与 YY/T0287的关系
ISO13485历次版本均已转化 为 YY/T0287,附 录 A 给 出 了 本 文 件 与 YY/T0287—2003 的 内 容
对比。
0.5 与 GB/T19001的关系
本文件是一个以 GB/T19001—2008为基础的独立标 准。为 方 便 使 用 者,附 录 B 给 出 了 本 文 件 和
GB/T19001—2016(代替 GB/T19001—2008)的对应关系。
本文件旨在促进用于质量管理体系的适当法规要求的协调一致,该 体 系 应 用 于 涉 及 医 疗 器 械 生 命
周期的一个或多个阶段的组织。本文件包含了对涉及医疗器械生命周 期 的 组 织 的 一 些 专 用 要 求,删 减
了 GB/T19001中不适于作为法规要求的那些要 求。 由 于 这 些 删 减,质 量 管 理 体 系 符 合 本 文 件 的 组 织
不能声称符合 GB/T19001,除非其质量管理体系满足 GB/T19001的所有要求。
Ⅶ
0.6 与其他管理体系的相容性
本文件不包括针对其他管理体系 的 要 求,如 环 境 管 理、职 业 健 康 与 安 全 管 理 或 财 务 管 理 的 特 定 要
求。然而本文件使组织能够将其自身的质量管理体系与相关的管理体系要求相协调或整合。组织为了
建立符合本文件要求的质量管理体系,可能会改变其现行的一个或多个管理体系。
Ⅷ
医疗器械 质量管理体系
用于法规的要求
1 范围
本文件为需要证实自身有能力提供持续满足顾客要求和适用的法规要求的医疗器械和相关服务的
组织规定了质量管理体系要求。这类组织能涉及医疗器械生命周期的 一 个 或 多 个 阶 段,包 括 医 疗 器 械
的设计和开发、生产、贮存和流通、安装或服务,以及相关活动(例如技术支持)的设计和开发或提供。本
文件也能用于向这类组织提供产品(包括与质量管理体系相关的服务)的供方或外部方。
除非明确规定,本文件的要求适用于各种规模和类型的组织。本 文 件 中 应 用 于 医 疗 器 械 的 要 求 同
样适用于组织提供的相关服务。
对于本文件所要求的适用于组织但不是由组织实施的过程,在质量管理体系中组织通过监视、维护
和控制这些过程对其负有责任。
如果适用的法规要求允许对设计和开发控制进行删减,则这能作 为 在 质 量 管 理 体 系 中 将 其 删 减 的
理由。若这些法规要求能提供其他方法,这些方法要在质量管理体 系 中 予 以 说 明。组 织 有 责 任 确 保 在
符合本文件的声明中明确对设计和开发控制的任何删减。
本文件第6章、第7章或第8章中的任何要求,如果因组织开展的活动或质量管理体系所涉及的医
疗器械的特点而不适用时,组织不需要在其质量管理体系中包含这样 的 要 求。对 于 经 确 定 不 适 用 的 任
何条款,组织按照4.2.2的要求记录其理由。
2 规范性引用文件
下列文件中的内容通过文中的规范性引用而构成本文件必 不 可 少 的 条 款。其 中,注 日 期 的 引 用 文
件,仅该日期对应的版本适用于本文件;不注日期的引用文件,其最新版本(包 括 所 有 的 修 改 单)适 用 于
本文件。
GB/T19000—2016 质量管理体系 基础和术语 (ISO9000:2015,IDT)
3 术语和定义
GB/T19000—2016界定的以及下列术语和定义适用于本文件。
3.1
忠告性通知 advisorynotice
在医疗器械交付后由组织发布的旨在以下方面给出补充信息或建议要采取措施的通知:
———医疗器械的使用;
———医疗器械的改动;
———医疗器械返回组织;或
———医疗器械的销毁。
注:忠告性通知的发布要符合适用的法规要求。
1
3.2
授权代表 authorizedrepresentative
在某个国家或管辖区内设立的自然人或法人,其接受制造商书面授权,代表制造商执行该国家或管
辖区的法律规定的义务有关的特定任务。
[来源:GHTF/SG1/N055:2009,5.2]
3.3
临床评价 clinicalevaluation
评估和分析与医疗器械有关的临床数据以验证该器械按制造商的预期使用时的临床安全和性能。
[来源:GHTF/SG5/N4:2010,第4章]
3.4
投诉 complaint
宣称已从组织的控制中放行的医疗器械存在与标识、质 量、耐 用 性、可 靠 性、可 用 性、安 全 或 性 能 有
关的缺陷或宣称影响这些医疗器械性能的服务存在不足的书面、电子或口头的沟通。
注:“投诉”的此定义不同于 GB/T19000—2016界定的定义。
3.5
经销商 distributor
供应链中代表其自身促使最终用户获得医疗器械的自然人或法人。
注1:供应链中可能涉及多个经销商。
注2:供应链中代表制造商、进口商或经销商的涉及诸如贮存和运输活动的人员不是本定义中的经销商。
[来源:GHTF/SG1/N055:2009,5.3]
3.6
植入性医疗器械 implantablemedicaldevice
只能通过医疗或外科手术去除的医疗器械,预期其:
———被全部或部分导入人体或自然腔道中;或
———替代上皮表面或眼表面;
———并且保留至少30天。
注:植入性医疗器械的定义包含有源植入性医疗器械。
3.7
进口商 importer
在供应链中使其他国家或管辖区制造的医疗器械在所要上市的国家或管辖区可销售的第一个自然
人或法人。
[来源:GHTF/SG1/N055:2009,5.4]
3.8
标记 labelling
与医疗器械的标识、技术说明、预期用途和正确使用有关的标签、使用说明和任何其他信息,但不包
括货运文件。
[来源:GHTF/SG1/N70:2011,第4章]
3.9
生命周期 life-cycle
在医疗器械生命中,从初始概念到最终停用和处置的所有阶段。
[来源:GB/T42062—2022,3.8]
3.10
制造商 manufacturer
以其名义制造预期可获得的医疗器械并负有医疗器械设计和/或制造责任的自然人或法人,无论此
2
医疗器械的设计和/或制造是由该自然人或法人进行或由他人代表其进行。
注1:此“自然人或法人”对确保符合医疗器械预期可获得 或 销 售 的 国 家 或 管 辖 区 的 所 有 适 用 的 法 规 要 求 负 有 最 终
法律责任,除非该管辖区的监管机构(RA)明确将该责任强加于另一自然人或法人。
注2:在其他 GHTF 指南文件中说明了制造商的责任。这些 责 任 包 括 满 足 上 市 前 要 求 和 上 市 后 要 求,比 如 不 良 事
件报告和纠正措施通知。
注3:“设计和/或制造”包括医疗器械的规范制定、生产、制造、组装、加工、包装、重新包装、标记、重新 标 记、灭 菌、安
装或再制造;或为了医疗目的而将多个器械,还可能包括其他产品,组合在一起。
注4:为个体患者按照使用说明组装或改装由他人提供的医疗器械的任何自然人或法人,如果组装或改装不改 变 医
疗器械的预期用途,就不是制造商。
注5:不是以原制造商的名义更改医疗器械的预期用途或改动医疗器械的任何自然人或法人,使器械以其名义 提 供
使用,宜认为是改动后的医疗器械的制造商。
注6:不覆盖或改变现有标记,只将自己的地址和联系方式加在医疗器械上或包装上的授权代表、经销商或进 口 商,
不被认为是制造商。
注7:纳入医疗器械监管的附件,负责设计和/或制造该附件的自然人或法人被认为是制造商。
[来源:GHTF/SG1/N055:2009,5.1]
3.11
医疗器械 medicaldevice
用于人类 的 仪 器、设 备、工 具、机 械、器 具、植 入 物、体 外 使 用 试 剂、软 件、材 料 或 其 他 类 似 或 相 关 物
品,其预期使用由制造商确定,不论单独使用或组合使用,以达到下列一个或多个特定的医疗目的:
———疾病的诊断、预防、监护、治疗或缓解;
———损伤的诊断、监护、治疗、缓解或补偿;
———生理结构或生理过程的查验、替代、调节或支持;
———生命的支持或维持;
———妊娠控制;
———医疗器械的消毒;
———通过对取自人体的样本进行体外检查的方式来提供信息。
并且其在人体内或人体上的主要预期效用不是通过药理学、免疫学或代谢的方式实现,但这些方式
可辅助实现预期功能。
注1:在一些管辖区可能认为是医疗器械但在另一些管辖区不认为是医疗器械的产品包括但不限于:
———消毒物;
———残障人士的辅助器具;
———包含动物和/或人体组织的器械;
———用于体外受精或辅助生殖技术的器械。
注2:我国法规《医疗器械监督管理条例》(国务院令第739号)中医疗器械的定义如下:
医疗器械,是指直接或者间接用于人体的仪器、设备、器具、体外诊断试剂及校准物、材料以及其他类似 或 者 相
关的物品,包括所需要的计算机软件;其效用主要通过 物 理 等 方 式 获 得,不 是 通 过 药 理 学、免 疫 学 或 者 代 谢 的
方式获得,或者虽然有这些方式参与但是只起辅助作用;其目的是:
(一)疾病的诊断、预防、监护、治疗或者缓解;
(二)损伤的诊断、监护、治疗、缓解或者功能补偿;
(三)生理结构或者生理过程的检验、替代、调节或者支持;
(四)生命的支持或者维持;
(五)妊娠控制;
(六)通过对来自人体的样本进行检查,为医疗或者诊断目的提供信息。
[来源:GHTF/SG1/N071:2012,5.1,有修改]
3
3.12
医疗器械族 medicaldevicefamily
由同一组织或为同一组织制造的,具有与安全、预期用途和功 能 有 关 的,相 同 的 基 本 设 计 和 性 能 特
性的成组医疗器械。
3.13
性能评价 performanceevaluation
评估和分析数据以确立或验证体外诊断医疗器械实现其预期用途的能力。
3.14
上市后监督 post-marketsurveillance
收集并分析从已经上市的医疗器械所获得的经验的系统性过程。
3.15
产品 product
过程的结果。
注1:有下列四种通用的产品类别:
———服务(如运输);
———软件(如计算机程序、字典);
———硬件(如发动机机械零件);
———流程性材料(如润滑油)。
许多产品由分属于不同产品类别的 成 分 构 成,其 属 性 是 服 务、软 件、硬 件 或 流 程 性 材 料 取 决 于 产 品 的 主 导 成
分。例如:产品“汽车”是由硬件(如轮胎)、流程性材料(如:燃料、冷却液)、软 件(如:发 动 机 控 制 软 件、驾 驶 员
手册)和服务(如销售人员所做的操作说明)所组成。
注2:服务通常是无形的,并且是在供方和顾客接触面上需要完成至少一项活动的结果。服务的提供可涉及,例如:
———在顾客提供的有形产品(如需要维修的汽车)上所完成的活动;
———在顾客提供的无形产品(如为准备纳税申报单所需的损益表)上所完成的活动;
———无形产品的交付(如知识传授方面的信息提供);
———为顾客创造氛围(如在宾馆和饭店)。
软件由信息组成,通常是无形产品,并可以方法、报告或程序的形式存在。
硬件通常是有形产品,其量具有计数的特性。流程性 材 料 通 常 是 有 形 产 品,其 量 具 有 连 续 的 特 性。 硬 件 和 流
程性材料经常被称为货物。
注3:“产品”的此定义不同于 GB/T19000—2016界定的定义。
3.16
采购产品 purchasedproduct
由组织质量管理体系以外的一方提供的产品。
注:提供产品未必推断出商业或财务安排。
3.17
风险 risk
伤害发生概率和该伤害严重度的组合。
注:“风险”的此定义不同于 GB/T19000—2016界定的定义。
[来源:GB/T42062—2022,3.18]
3.18
风险管理 riskmanagement
将管理方针、程序及其实践系统性地应用于分析、评价、控制和监视风险的活动。
[来源:GB/T42062—2022,3.24]
4
3.19
无菌屏障系统 sterilebarriersystem
防止微生物进入并能使产品在使用地点无菌取用的最小包装。
[来源:GB/T19633.1—2015,3.22]
3.20
无菌医疗器械 sterilemedicaldevice
预期满足无菌要求的医疗器械。
注:对医疗器械无菌的要求,能按照适用的法规要求或标准执行。
4 质量管理体系
4.1 总要求
4.1.1 组织应按照本文件的要求和适用的法规要求将质量管理体系形成文件并保持其有效性。
组织应按照本文件或 适 用 的 法 规 要 求 建 立、实 施 和 保 持 需 要 形 成 文 件 的 所 有 要 求、程 序、活 动 或
安排。
组织应将其在适用的法规要求下所承担的一个或多个角色形成文件。
注:组织所承担的角色可能包括制造商、授权代表、进口商或经销商。
4.1.2 组织应:
a) 考虑组织承担的角色来确定质量管理体系所需的过程及这些过程在整个组织中的应用;
b) 应用基于风险的方法控制质量管理体系所需的适当过程;
c) 确定这些过程的顺序和相互作用。
4.1.3 对于每个质量管理体系过程,组织应:
a) 确定所需的准则和方法,以确保这些过程的有效运行和控制;
b) 确保可获得必要的资源和信息,以支持这些过程的运行和监视;
c) 实施必要的措施,以实现这些过程策划的结果并保持这些过程的有效性;
d) 监视、测量(适当时)和分析这些过程;
e) 建立和保持所需的记录以证实符合本文件并符合适用的法规要求(见4.2.5)。
4.1.4 组织应按照本文件要求和适用的法规要求管理这些质量管理体系过程。更改这些过程应:
a) 评价过程更改对质量管理体系的影响;
b) 评价过程更改对该质量管理体系下所生产的医疗器械的影响;
c) 按照本文件的要求和适用的法规要求进行控制。
4.1.5 若组织选择将影响产品符 合 要 求 的 任 何 过 程 外 包,组 织 应 监 视 这 类 过 程 并 确 保 对 其 进 行 控 制。
组织应保留外包过程符合本文件要求、顾客要求和适用的法规要求的 责 任。控 制 应 与 所 涉 及 的 风 险 和
外部方满足7.4中要求的能力相适应。控制应包括书面质量协议。
4.1.6 组织应将用于质量管理体 系 的 计 算 机 软 件 应 用 的 确 认 程 序 形 成 文 件。 在 软 件 首 次 使 用 前 应 对
软件应用进行确认,适当时,软件或其应用更改后也应对软件应用进行确认。
有关软件的确认和再确认的特定方法和活动应与软件使用有关的风险相适应。
应保留这些活动的记录(见4.2.5)。
4.2 文件要求
4.2.1 总则
质量管理体系文件(见4.2.4)应包括:
5
a) 形成文件的质量方针和质量目标;
b) 质量手册;
c) 本文件所要求的形成文件的程序和记录;
d) 组织确定的为确保其过程有效策划、运行和控制所需的文件,包括记录;
e) 适用的法规要求规定的其他文件。
4.2.2 质量手册
组织应编制质量手册,质量手册包括:
a) 质量管理体系的范围,包括任何删减或不适用的详细说明和理由;
b) 质量管理体系的形成文件的程序或对其引用;
c) 质量管理体系过程之间的相互作用的表述。
质量手册应概述质量管理体系文件的结构。
4.2.3 医疗器械文档
组织应为每个医疗器械类型或医疗器械族建立并保持一个或多个文档。该文档应包含或引用证实
符合本文件要求和适用的法规要求所形成的文件。
文档的内容应包括但不限于:
a) 医疗器械的概述、预期用途/预期目的和标记,包括所有使用说明;
b) 产品规范;
c) 制造、包装、贮存、处置和流通的规范或程序;
d) 测量和监视程序;
e) 适当时,安装要求;
f) 适当时,服务程序。
4.2.4 文件控制
质量管理体系所要 求 的 文 件 应 予 控 制。 记 录 是 一 种 特 殊 类 型 的 文 件,应 依 据 4.2.5 的 要 求 进 行
控制。
形成文件的程序应规定以下方面所需的控制:
a) 为使文件充分和适宜,文件发布前得到评审和批准;
b) 必要时对文件进行评审与更新,并再次批准;
c) 确保文件的现行修订状态和更改得到识别;
d) 确保在使用处可获得适用文件的有关版本;
e) 确保文件保持清晰、易于识别;
f) 确保组织所确定的策划和运行质量管理体系所需的外来文件得到识别,并控制其分发;
g) 防止文件的损坏或丢失;
h) 防止作废文件的非预期使用,对这些文件进行适当的标识。
组织应确保文件的更改得到原审批部门或指定的其他审批部门 的 评 审 和 批 准,被 指 定 的 审 批 部 门
应能访问用于做出决定的相关背景资料。
对于至少应保存一份的作废文件,组织应规定其保存期限。此 期 限 应 确 保 至 少 在 组 织 所 规 定 的 医
疗器械寿命期内,可得到这些医疗器械的制造和试验 的 文 件,而 且 还 应 不 少 于 记 录(见 4.2.5)或 适 用 的
法规要求所规定的保存期限。
6
4.2.5 记录控制
应保持记录以提供符合要求和质量管理体系有效运行的证据。
组织应建立程序并形成文件,以规定记录的标识、存储、安 全 和 完 整 性、检 索、保 留 时 间 和 处 置 所 需
的控制。
按照适用的法规要求,组织应规定记录中包含的保密健康信息的保护方法并予以实施。
记录应保持清晰、易于识别和检索。记录的更改应保持可识别。
组织保存记录的期限应至少为组织所规定的医疗器械的寿命期,或 适 用 的 法 规 要 求 所 规 定 的 保 存
期限,且从组织放行医疗器械起不少于2年。
5 管理职责
5.1 管理承诺
最高管理者应通过以下活动,对其建立、实施质量管理体系并保持其有效性的承诺提供证据:
a) 向组织传达满足顾客要求以及适用的法规要求的重要性;
b) 制定质量方针;
c) 确保制定质量目标;
d) 进行管理评审;
e) 确保资源的可获得性。
5.2 以顾客为关注焦点
最高管理者应确保顾客要求和适用的法规要求得到确定和满足。
5.3 质量方针
最高管理者应确保质量方针:
a) 适应组织的宗旨;
b) 包括对满足要求和保持质量管理体系有效性的承诺;
c) 为制定和评审质量目标提供框架;
d) 在组织内得到沟通和理解;
e) 在持续适宜性方面得到评审。
5.4 策划
5.4.1 质量目标
最高管理者应确保在组织的相关职能和层次上建立质量目标,质 量 目 标 包 括 满 足 适 用 的 法 规 要 求
和产品要求所需的内容。质量目标应是可测量的,并与质量方针保持一致。
5.4.2 质量管理体系策划
最高管理者应确保:
a) 对质量管理体系进行策划,以满足4.1的要求以及质量目标;
b) 在策划和实施质量管理体系变更时保持其完整性。
7
5.5 职责、权限与沟通
5.5.1 职责和权限
最高管理者应确保职责和权限得到规定、形成文件并在组织内沟通。
最高管理者应将所有从事对质量有影响的管理、执行和验证工作的人员的相互关系形成文件,并应
确保其完成这些任务所必要的独立性和权限。
5.5.2 管理者代表
最高管理者应在管理层中指定一名成员,无论该成员在其他方面的职责如何,应使其具有以下方面
的职责和权限:
a) 确保将质量管理体系所需的过程形成文件;
b) 向最高管理者报告质量管理体系的有效性和任何改进的需求;
c) 确保在整个组织内提高满足适用的法规要求和质量管理体系要求的意识。
5.5.3 内部沟通
最高管理者应确保在组织内建立适当的沟通过程,并确保对质量管理体系的有效性进行沟通。
5.6 管理评审
5.6.1 总则
组织应将管理评审程序形成文件。最高管理者应按照形成文件的策划的时间间隔对组织的质量管
理体系进行评审,以确保其持续的适宜性、充分性和有效性。评审应包括评估改进的机会和质量管理体
系变更的需求,包括质量方针和质量目标变更的需求。
应保留管理评审的记录(见4.2.5)。
5.6.2 评审输入
管理评审的输入应包括但不限于由以下方面产生的信息:
a) 反馈;
b) 投诉处置;
c) 向监管机构报告;
d) 审核;
e) 过程的监视和测量;
f) 产品的监视和测量;
g) 纠正措施;
h) 预防措施;
i) 以往管理评审的跟踪措施;
j) 可能影响质量管理体系的变更;
k) 改进的建议;
l) 适用的新的或修订的法规要求。
5.6.3 评审输出
管理评审的输出应予记录(见4.2.5)并包括经评审的输入和与以下方面有关的任何决定和措施:
8
a) 保持质量管理体系及其过程适宜性、充分性和有效性所需的改进;
b) 与顾客要求有关的产品的改进;
c) 响应适用的新的或修订的法规要求所需的变更;
d) 资源需求。
6 资源管理
6.1 资源提供
组织应确定并提供所需的资源,以:
a) 实施质量管理体系并保持其有效性;
b) 满足适用的法规要求和顾客要求。
6.2 人力资源
基于适当的教育、培训、技能和经验,从事影响产品质量工作的人员应是胜任的。
组织应将确立能力、提供所需的培训和确保人员的意识等一个或多个过程形成文件。
组织应:
a) 确定从事影响产品质量工作的人员所需具备的能力;
b) 提供培训或采取其他措施以获得或保持所需的能力;
c) 评价所采取措施的有效性;
d) 确保组织的人员知晓所从事活动的关联性和重要性,以及如何为实现质量目标做出贡献;
e) 保留教育、培训、技能和经验的适当记录(见4.2.5)。
注:对于拟提供培训或采取其他措施,其有效性的检查方法与该工作相关的风险相适应。
6.3 基础设施
为达到符合产品要求、防止产品混淆和确保产品有序处置,组织应将所需的基础设施的要求形成文
件。适当时,基础设施包括:
a) 建筑物、工作场所和相关设施;
b) 过程设备(硬件和软件);
c) 支持性服务(如运输、通讯或信息系统)。
若维护活动或缺少维护活动可能影响产品质量,组织应将此类维 护 活 动 的 要 求 包 括 执 行 维 护 活 动
的时间间隔形成文件。适当时,要求应适用于生产设备、工作环境控制设备和监视测量设备。
应保留此类维护的记录(见4.2.5)。
6.4 工作环境和污染控制
6.4.1 工作环境
组织应将为达到符合产品要求所需工作环境的要求形成文件。
如果工作环境条件可能对产品质量有不良影响,组织应将工作环 境 要 求 以 及 监 视 和 控 制 工 作 环 境
的程序形成文件。
组织应:
a) 将对特定人员的健康、清洁和着装要求形成文件,此类人员与产品或工作环境的接触可能影响
医疗器械的安全或性能;
9
b) 确保需要在工作环境内的特殊环境条件下临时工作的所有人员是胜任的或在胜任人员监督下
工作。
注:更多信息见 GB/T25915(所有部分)和 GB/T25916(所有部分)。
6.4.2 污染控制
适当时,为了防止工作环境、人员或产品的污染,组织应对受污 染 或 潜 在 受 污 染 产 品 的 控 制 进 行 策
划并将安排形成文件。
对于无菌医疗器械,组织应将控制微生物或微粒物污染的要求形成文件,在组装或包装过程中保持
所要求的洁净度。
7 产品实现
7.1 产品实现的策划
组织应策划和开发产品实现所 需 的 过 程。 产 品 实 现 的 策 划 应 与 质 量 管 理 体 系 其 他 过 程 的 要 求 相
一致。
组织应在产品实现过程中,将风险管理的一个或多个过程形 成 文 件。应 保 留 风 险 管 理 活 动 的 记 录
(见4.2.5)。
在策划产品实现的过程中,适当时,组织应确定以下方面的内容:
a) 质量目标和产品的要求;
b) 针对产品建立过程、文件(见4.2.4)的需求和提供资源的需求,包括基础设施和工作环境;
c) 针对产品所要求的验证、确认、监视、测量、检 验 和 试 验、处 置、贮 存、流 通 和 可 追 溯 性 活 动 以 及
产品接收准则;
d) 为实现过程及其产品满足要求提供证据所需的记录(见4.2.5)。
此策划的输出应以适合于组织运行方式的形式形成文件。
注:更多信息见 GB/T42062。
7.2 与顾客有关的过程
7.2.1 产品要求的确定
组织应确定:
a) 顾客规定的要求,包括对交付及交付后活动的要求;
b) 顾客虽然没有明示,但规定的用途或已知的预期用途所必需的要求;
c) 与产品有关的适用的法规要求;
d) 确保医疗器械的规定性能和安全使用所需的任何用户培训;
e) 组织确定的任何附加要求。
7.2.2 产品要求的评审
组织应评审与产品有关的要求。评审应在组织向顾客做出提供产品的承诺(例如提交标书、接受合
同或订单以及接受合同或订单的更改)前进行并应确保:
a) 产品要求已得到规定并形成文件;
b) 与以前表述不一致的合同或订单要求已得到解决;
c) 满足适用的法规要求;
01
d) 依照7.2.1识别的任何用户培训是可获得的或按计划是可获得的;
e) 组织有能力满足规定的要求。
应保留评审结果及评审所引起的措施的记录(见4.2.5)。
若顾客没有提供形成文件的要求,组织在接受顾客要求前应对顾客要求进行确认。
若产品要求发生更改,组织应确保相关文件得到修改,并确保相关人员知道已更改的要求。
7.2.3 沟通
组织应就以下方面与顾客的沟通进行策划并将安排形成文件:
a) 产品信息;
b) 处理问询、合同或订单,包括更改;
c) 顾客反馈,包括投诉;
d) 忠告性通知。
组织应按照适用的法规要求与监管机构沟通。
7.3 设计和开发
7.3.1 总则
组织应将设计和开发程序形成文件。
7.3.2 设计和开发策划
组织应对产品的设计和开发进行策划和控制。适当时,随着设计和开发的进展,应保持并更新设计
和开发策划文件。
在设计和开发策划期间,组织应将以下方面形成文件:
a) 设计和开发的各个阶段;
b) 每个设计和开发阶段所需的一个或多个评审;
c) 适合于每个设计和开发阶段的验证、确认和设计转换活动;
d) 设计和开发的职责和权限;
e) 确保设计和开发输出对应设计和开发输入的可追溯的方法;
f) 所需的资源,包括必要的人员能力。
7.3.3 设计和开发输入
应确定与产品要求有关的输入,并保留记录(见4.2.5),这些输入应包括:
a) 根据预期用途所确定的功能、性能、可用性和安全要求;
b) 适用的法规要求和标准;
c) 适用的风险管理的一个或多个输出;
d) 适当时,来源于以前类似设计的信息;
e) 产品和过程的设计和开发所必需的其他要求。
应对这些输入进行评审,以确保输入是充分和适宜的,并经批准。
这些要求应完整、清楚,能够被验证或确认,并且不能互相矛盾。
注:更多信息见IEC62366-1。
7.3.4 设计和开发输出
设计和开发输出应:
11
a) 满足设计和开发输入的要求;
b) 给出采购、生产和服务提供的适当信息;
c) 包含或引用产品接收准则;
d) 规定产品特性,该特性对于产品的安全和正确使用是必需的。
设计和开发输出的方式应适合于对照设计和开发输入进行验证,设 计 和 开 发 输 出 应 在 发 布 前 得 到
批准。
应保留设计和开发输出的记录(见4.2.5)。
7.3.5 设计和开发评审
应依据所策划并形成文件的安排,在适宜的阶段对设计和开发进行系统性评审,以:
a) 评价设计和开发的结果满足要求的能力;
b) 识别并提议必要的措施。
评审的参加者应包括与所评审的设计和开发阶段有关的职能的代表以及其他专业人员。
应保留评审结果和任何必要措施的记录,包括所评审的设计、涉及的参加者和评审日期(见4.2.5)。
7.3.6 设计和开发验证
为确保设计和开发输出满足设计和开发输入的要求,应依据所策 划 并 形 成 文 件 的 安 排 对 设 计 和 开
发进行验证。
组织应将验证计划形 成 文 件,验 证 计 划 包 括 方 法、接 收 准 则,适 当 时 包 括 包 含 样 本 量 原 理 的 统 计
技术。
如果预期用途要求医疗器械连接至或通过接口连接至其他的一 个 或 多 个 医 疗 器 械,验 证 应 包 括 证
明当这样连接或通过接口连接时设计输出满足设计输入的要求。
应保留验证结果和结论及必要措施的记录(见4.2.4和4.2.5)。
7.3.7 设计和开发确认
为确保形成的产品能够满足规定的应用要求或预期用途,应依据 策 划 并 形 成 文 件 的 安 排 对 设 计 和
开发进行确认。
组织应将确认计划形 成 文 件,确 认 计 划 包 括 方 法、接 收 准 则,适 当 时 包 括 包 含 样 本 量 原 理 的 统 计
技术。
设计确认应选择有代表性产品进行。有代表性产品包括 初 始 生 产 的 单 元、批 次 或 其 等 同 品。应 记
录用于确认的产品选择的理由说明(见4.2.5)。
作为设计和开发确认的一部分,组 织 应 按 照 适 用 的 法 规 要 求 进 行 医 疗 器 械 临 床 评 价 或 性 能 评 价。
用于临床评价或性能评价的医疗器械不视为放行给顾客使用。
如果预期用途要求医疗器械连接至或通过接口连接至其他的一 个 或 多 个 医 疗 器 械,确 认 应 包 括 证
明当这样连接或通过接口连接时已满足规定的应用要求或预期用途。
确认应在向顾客放行产品使用前完成。
应保留确认结果和结论及必要措施的记录(见4.2.4和4.2.5)。
7.3.8 设计和开发转换
组织应将设计和开发输出向制造转换的程序形成文件。这些程序应确保设计和开发输出在成为最
终生产规范前经验证适合于制造并确保生产能力能满足产品要求。
21
应记录转换的结果和结论(见4.2.5)。
7.3.9 设计和开发更改的控制
组织应将控制设计和开发更 改 的 程 序 形 成 文 件。 组 织 应 确 定 更 改 对 于 医 疗 器 械 功 能、性 能、可 用
性、安全、适用的法规要求及其预期用途的重要程度。
应识别设计和开发的更改。更改在实施前应经:
a) 评审;
b) 验证;
c) 适当时,确认;
d) 批准。
设计和开发更改的评审应包括评价更改对在制的或已交付的组 成 部 件 和 产 品 的 影 响,以 及 对 风 险
管理的输入或输出和产品实现过程的影响。
应保留更改及其评审和任何必要的措施的记录(见4.2.5)。
7.3.10 设计和开发文档
组织应为每个医疗器械类型或医疗器械族保留设计和开发文档。该文档应包含或引用证实符合设
计和开发要求所形成的记录,以及设计和开发更改的记录。
7.4 采购
7.4.1 采购过程
组织应将确保采购产品符合规定的采购信息的程序形成文件(见4.2.4)。
组织应建立评价和选择供方的准则。准则应:
a) 基于供方提供满足组织要求的产品的能力;
b) 基于供方的绩效;
c) 基于采购产品对医疗器械质量的影响;
d) 与医疗器械相关风险相适应。
组织应对供方的监视和再评价进行策划。应监视供方满足采购产品的要求的绩效。监视结果应为
供方再评价过程提供输入。
对未实现采购要求的供方的处置应与所采购产品有关的风险相适应,并符合适用的法规要求。
应保留供方能力或绩效的评价、选择、监视和再评价的结果及由这些活动所引起的任何必要措施的
记录(见4.2.5)。
7.4.2 采购信息
拟采购产品的采购信息应表述或引用,适当时包括:
a) 产品规范;
b) 产品接收、程序、过程和设备的要求;
c) 供方人员资格要求;
d) 质量管理体系要求。
组织应确保在与供方沟通前所规定的采购要求是充分和适宜的。
适用时,采购信息应包括书面协议,该协议明确了在影响采购产品满足规定的采购要求的能力的任
何更改实施前,供方应将采购产品方面的更改通知组织。
31
按照7.5.9规定的可追溯性要求的范围和程度,组织应以文件(见4.2.4)和记录(见4.2.5)的形式保
持相关采购信息。
7.4.3 采购产品的验证
组织应建立并实施检验或其他必要的活动,以确保采购的产 品 满 足 规 定 的 采 购 要 求。验 证 活 动 的
范围和程度应基于供方评价结果,并与采购产品有关的风险相适应。
若组织觉察到采购产品的任何更改,组织应确定这些更改是否影 响 产 品 实 现 过 程 或 医 疗 器 械 最 终
产品。
若组织或其顾客拟在供方的现场实施验证,组织应在采购信息中 对 拟 验 证 的 活 动 和 产 品 放 行 方 法
做出规定。
应保留验证记录(见4.2.5)。
7.5 生产和服务提供
7.5.1 生产和服务提供的控制
生产和服务提供应予策划、实施、监视和控制以确保产品 符 合 规 范。适 当 时,生 产 控 制 应 包 括 但 不
限于:
a) 编制生产控制程序和控制方法的文件(见4.2.4);
b) 基础设施鉴定;
c) 实施过程参数和产品特性的监视和测量;
d) 获得和使用监视和测量设备;
e) 对标记和包装实施规定的操作;
f) 实施产品放行、交付和交付后活动。
组织应为每一台或每一批医疗器械建立并保留记录(见4.2.5),该 记 录 提 供 了 7.5.9 规 定 的 可 追 溯
性范围和程度的信息并标明制造数量和批准流通数量。应核验和批准该记录。
7.5.2 产品的清洁
在下列情况下,组织应将产品的清洁或污染控制要求形成文件:
a) 产品在灭菌或使用前由组织进行清洁;
b) 产品是以非无菌形式提供且需在灭菌或使用前进行清洁处理;
c) 产品在灭菌或使用前不能进行清洁处理,使用时其清洁是至关重要的;
d) 提供的产品为非无菌使用,使用时其清洁是至关重要的;
e) 在制造过程中从产品中除去过程添加物。
如果产 品 是 按 照 上 述 a)或 b)的 要 求 进 行 清 洁,则 6.4.1 中 包 含 的 要 求 不 适 用 于 清 洁 处 理 前 的
过程。
7.5.3 安装活动
适当时,组织应将医疗器械安装要求和安装验证接收准则形成文件。
如果经同意的顾客要求允许除组织或其供方以外的外部方安装 医 疗 器 械,则 组 织 应 提 供 医 疗 器 械
安装和安装验证的形成文件的要求。
应保留由组织或其供方完成的医疗器械安装和安装验证的记录(见4.2.5)。
41
7.5.4 服务活动
如果对医疗器械服务有规定的要求,必要时,组织应将服务程 序、所 涉 及 的 材 料 和 所 涉 及 的 测 量 形
成文件,用于实施服务活动并验证产品要求得到满足。
组织应分析由组织或其供方实施的服务活动记录:
a) 以确定该信息是否作为投诉进行处置;
b) 适当时,为改进过程形成输入。
应保留由组织或其供方实施的服务活动的记录 (见4.2.5)。
7.5.5 无菌医疗器械的专用要求
组织应保留每一灭菌批的灭菌过程参数的记录(见 4.2.5)。 灭 菌 记 录 应 可 追 溯 到 医 疗 器 械 的 每 一
生产批。
7.5.6 生产和服务提供过程的确认
当生产和服务提供过程的输出结果不能或不是由后续的监视或 测 量 加 以 验 证,并 因 此 使 问 题 仅 在
产品使用后或服务交付后才显现时,组织应对任何这样的过程进行确认。
确认应证实这些过程具有稳定地实现所策划的结果的能力。
组织应将过程确认程序形成文件,过程确认包括:
a) 为过程的评审和批准所规定的准则;
b) 设备鉴定和人员资格鉴定;
c) 使用特定的方法、程序和接收准则;
d) 适当时包括包含样本量原理的统计技术;
e) 记录的要求(见4.2.5);
f) 再确认,包括再确认的准则;
g) 对过程更改的批准。
组织应将用于生产和服务提供的计算机软件应用的确认程序形成文件。此类软件应用在首次使用
前应予确认,适当时,此类软件或其应用更改后也应予确认。有关软件的确认和再确认的特定方法和活
动应与软件使用有关的风险(包括对产品符合规范的能力的影响)相适应。
应保留确认的结果和结论以及确认所采取的必要措施的记录(见4.2.4和4.2.5)。
7.5.7 灭菌过程和无菌屏障系统确认的专用要求
组织应将灭菌过程和无菌屏障系统的确认程序形成文件(见4.2.4)。
灭菌过程和无菌屏障系统应在实施前得到确认,适当时,还应在后续的产品或过程更改实施前得到
确认。
应保留确认的结果和结论以及确认所采取的必要措施的记录(见4.2.4和4.2.5)。
注:更多信息见 GB/T19633.1和 GB/T19633.2。
7.5.8 标识
组织应将产品标识程序形成文件,并在产品实现的整个过程中使用适当的方法识别产品。
组织应在产品实现的整个过程中按照监视和测量要求识别产品的状态。在产品的生产、贮存、安装
和服务的整个过程中应保持产品状态的标识,以确保只有通过所要求的检 验 和 试 验 或 经 授 权 让 步 放 行
51
的产品才能被发送、使用或安装。
如果有适用的法规要求,组织应将为医疗器械指定医疗器械唯一标识系统形成文件。
组织应建立程序并形成文件以确保返回组织的医疗器械能被识别且能与合格的产品区分开。
7.5.9 可追溯性
7.5.9.1 总则
组织应将可追溯性程序形成文件。这些程序应依据适用的法规要求规定可追溯性的范围和程度以
及拟保留的记录(见4.2.5)。
7.5.9.2 植入性医疗器械的专用要求
如果所使用的组件、材料和工作环境条件等因素可能导致医疗器 械 不 满 足 其 规 定 的 安 全 和 性 能 要
求,可追溯性所要求的记录应包括这些相关因素的记录。
组织应要求提供流通服务的供方或经销商保留医疗器械的流通记录以便追溯,若检查需要,可获得
这些记录。
应保留货运包装收件人的名字和地址的记录(见4.2.5)。
7.5.10 顾客财产
若顾客财产在组织控制下或由组织使用,对组织使用的或构成产品一部分的顾客财产,组织应予以
识别、验证、保护和防护。若任何顾客财产发生丢失、损坏或发现不适用情况,组织应向顾客报告并保留
记录(见4.2.5)。
7.5.11 产品防护
在产品的加工、贮存、处置和流通期间,组织应将为产品符 合 要 求 提 供 防 护 的 程 序 形 成 文 件。防 护
应适用于医疗器械的组成部分。
在产品的加工、贮存、处置和流通期间,当其暴露于预期条件和危险时,组织应通过以下方式防止产
品发生变化、污染或损坏:
a) 设计和制作适当的包装和货运包装箱;
b) 如果包装本身不能提供防护,将所需的特殊条件要求形成文件。
如要求特殊条件,其应受控并予以记录(见4.2.5)。
7.6 监视和测量设备的控制
组织应确定需实施的监视和测量以及所需的监视和测量设备,为产品符合确定的要求提供证据。
组织应建立程序并形 成 文 件,以 确 保 监 视 和 测 量 活 动 可 行 并 以 与 监 视 和 测 量 要 求 相 一 致 的 方 式
实施。
为确保结果有效,必要时,测量设备应:
a) 对照能溯源到国际或国家标准的测量标准,按照规定的 时 间 间 隔 或 在 使 用 前 进 行 校 准 和(或)
检定,当不存在上述标准时,应记录校准或验证依据(见4.2.5);
b) 予以调整或必要的再调整,应记录这种调整或再调整(见4.2.5);
c) 具有标识,以确定其校准状态;
d) 予以防护,防止由于调整使测量结果失效;
e) 予以保护,防止处置、维护和贮存期间的损坏和衰减。
61
组织应按照形成文件的程序执行校准或检定。
此外,当发现设备不符合要求时,组织应对以往测量结果的有效性进行评估和记录。组织应对该设
备和任何受影响的产品采取适当的措施。
应保留校准和检定(验证)结果的记录(见4.2.5)。
组织应将用于监视和测量要求的计算机软件应用的确认程序形成文件。此类软件应用在首次使用
前应予确认,适当时,此类软件或其应用更改后也应予确认。有关软件的确认和再确认的特定方法和活
动应与软件使用有关的风险(包括对产品符合规范的能力的影响)相适应。
应保留确认的结果和结论以及确认所采取的必要措施的记录(见4.2.4和4.2.5)。
注:更多信息见 GB/T19022。
8 测量、分析和改进
8.1 总则
组织应策划并实施所需的监视、测量、分析和改进过程以:
a) 证实产品的符合性;
b) 确保质量管理体系的符合性;
c) 保持质量管理体系的有效性。
这应包括对统计技术在内的适当方法及其使用程度的确定。
8.2 监视和测量
8.2.1 反馈
作为对质量管理体系有效性的一种测量,组织应收集和监视组织是否满足顾客要求的相关信息,并
应将获取和利用这种信息的方法形成文件。
组织应将反馈过程的程序形成文件。该反馈过程应包括从生产和生产后活动收集数据的规定。
从反馈过程中收集的信息应用作监视和保持产品要求的风险管理的潜在输入以及产品实现或改进
过程的潜在输入。
如果适用的法规要求 组 织 从 生 产 后 活 动 获 取 特 定 经 验,则 对 该 经 验 的 评 审 应 构 成 反 馈 过 程 的 一
部分。
8.2.2 投诉处置
组织应按照适用的法规要求将及时处置投诉的程序形成文件。
这些程序应包括对以下方面的最低要求和职责:
a) 接收和记录信息;
b) 评价信息以确定反馈是否构成投诉;
c) 调查投诉;
d) 确定是否需要向适当的监管机构报告信息;
e) 处置与投诉有关的产品;
f) 确定是否需要启动纠正或纠正措施。
如果有任何投诉未经调查,应记录理由。应记录由投诉处置过程形成的任何纠正或纠正措施。
如果一项调查确定是组织外的活动导致了投诉,则应在组织和所涉及的外部方之间交换相关信息。
应保留投诉处置记录(见4.2.5)。
71
8.2.3 向监管机构报告
如果适用的法规要求将符合不良事件报告准则的投诉或发布的 忠 告 性 通 知 向 监 管 机 构 报 告,则 组
织应将向有关监管机构报告的程序形成文件。
应保留向监管机构报告的记录(见4.2.5)。
8.2.4 内部审核
组织应按策划的时间间隔进行内部审核以确定质量管理体系是否:
a) 符合策划并形成文件的安排、本文件的要求以及组 织 所 确 定 的 质 量 管 理 体 系 要 求 和 适 用 的 法
规要求;
b) 得到有效实施和保持。
组织应建立程序并形成文件以说明对策划和实施审核以及记录和报告审核结果的职责和要求。
组织应策划审核方案,策划时考虑拟审核的过程和区域的状 况 和 重 要 性 以 及 以 往 的 审 核 结 果。应
规定并记录审核的准则、范围、时间间隔和方法(见 4.2.5)。审 核 员 的 选 择 和 审 核 的 实 施 应 确 保 审 核 过
程客观公正。审核员不应审核自己的工作。
应保留审核和审核结果的记录(见4.2.5),包括过程、受审核区域和结论。
负责受审核区域的管理者应确保采取任何必要的纠正和纠正措施,应无不当拖延,以消除所发现的
不合格及其原因。后续活动应包括验证所采取的措施并报告验证结果。
注:更多信息见 GB/T19011。
8.2.5 过程的监视和测量
组织应采用适宜的方法对质量管理体系过程进行监视,并在 适 当 时 进 行 测 量。这 些 方 法 应 证 实 过
程实现策划结果的能力。若未能实现策划结果,适当时,应采取纠正和纠正措施。
8.2.6 产品的监视和测量
组织应对产品的特性进行监视和测量,以验证产品要求已得 到 满 足。这 种 监 视 和 测 量 应 依 据 策 划
并形成文件的安排和形成文件的程序,在产品实现过程的适当阶段进行。
应保持符合接收准则的证据。应记录有权放行产品的人员的身份(见4.2.5)。适当时,记录应识别
用于执行测量活动的检测设备。
在策划并形成文件的安排圆满完成前不应放行产品和交付服务。
对于植入性医疗器械,组织应记录进行任何检验或试验的人员的身份。
8.3 不合格品控制
8.3.1 总则
组织应确保对不符合产品要求的产品进行识别和控制,以防 止 非 预 期 的 使 用 或 交 付。组 织 应 建 立
程序并形成文件以规定不合格品控制以及与不合格品识别、记录、隔离、评价和处置有关的职责和权限。
不合格的评价应包括确定是否需要调查和通知对不合格负责的所有外部方。
应保留不合格的性质以及随后所 采 取 的 任 何 措 施 的 记 录,包 括 评 价、任 何 调 查 和 决 策 的 理 由 说 明
(见4.2.5)。
8.3.2 交付前发现不合格品的响应措施
组织应通过下列一种或几种途径处置不合格品:
81
a) 采取措施以消除已发现的不合格;
b) 采取措施以防止其原预期的使用或应用;
c) 授权让步使用、放行或接收。
组织应确保不合格品仅在提供理由、获得批准和满足适用的 法 规 要 求 的 情 况 下 才 能 让 步 接 收。应
保留让步接收和授权让步人员身份的记录(见4.2.5)。
8.3.3 交付后发现不合格品的响应措施
当交付后或开始使用后发现不合格品时,组织应采取与不合格的 影 响 或 潜 在 影 响 的 程 度 相 适 应 的
措施。应保留所采取措施的记录(见4.2.5)。
组织应按照适用的法规要求将忠告性通知的发布程序形成文件。这些程序应能随时付诸实施。应
保留与发布忠告性通知相关的措施的记录(见4.2.5)。
8.3.4 返工
组织应按照考虑了返工对产品的潜在不良影响所形成文件的程序进行返工。这些程序应经过与原
程序相同的评审和批准。
返工完成后,产品应经验证以确保其满足适用的接收准则和法规要求。
应保留返工的记录(见4.2.5)。
8.4 数据分析
组织应将确定、收集和分析适当数据的程序形成文件以证实质量管理体系的适宜性、充分性和有效
性。这些程序应包括对统计技术在内的适当方法及其使用程度的确定。
数据分析应包括来自监视和测量的结果以及其他有关来源的数据,并至少包括以下方面的输入:
a) 反馈;
b) 产品要求的符合性;
c) 过程和产品的特性及趋势,包括改进的机会;
d) 供方;
e) 审核;
f) 适当时,服务报告。
如果数据分析表明质量管理体系不是适宜的、充分的或有效的,组织应按照8.5的要求将此分析结
果用作改进的输入。
应保留分析结果的记录(见4.2.5)。
8.5 改进
8.5.1 总则
组织应利用质量方针、质量目标、审核结果、上市后监督、数据分析、纠正措施、预防措施和管理评审
来识别和实施任何必要的更改,以确保和保持质量管理体系的持续适宜性、充分性和有效性以及医疗器
械的安全和性能。
8.5.2 纠正措施
组织应采取措施消除不合格的原因以防止不合格的再发生。组 织 应 采 取 任 何 必 要 的 纠 正 措 施,应
无不当拖延。纠正措施应与不合格的影响程度相适应。
91
组织应将规定以下方面要求的程序形成文件:
a) 评审不合格(包括投诉);
b) 确定不合格的原因;
c) 评价确保不合格不再发生的措施的需求;
d) 对所需的措施进行策划、形成文件并实施,适当时,包括更新文件;
e) 验证纠正措施对满足适用的法规要求的能力和对医疗器械的安全和性能无不良影响;
f) 评审所采取的纠正措施的有效性。
应保留任何调查的结果和所采取措施的记录(见4.2.5)。
8.5.3 预防措施
组织应确定措施消除潜在不合格的原因以防止不合格的发生。预防措施应与潜在问题的影响程度
相适应。
组织应将说明以下方面要求的程序形成文件:
a) 确定潜在不合格及其原因;
b) 评价防止不合格发生的措施的需求;
c) 对所需的措施进行策划、形成文件并实施,适当时,包括更新文件;
d) 验证预防措施对满足适用的法规要求的能力和对医疗器械的安全和性能无不良影响;
e) 适当时,评审所采取的预防措施的有效性。
应保留任何调查的结果和所采取措施的记录(见4.2.5)。
02
附 录 A
(资料性)
本文件与 YY/T0287—2003内容对比
  表 A.1概述了本文件与 YY/T0287—2003对比的变化。
表 A.1 本文件与 YY/T0287—2003内容对比
本文件条款 对比 YY/T0287—2003更改内容的说明
引言
0.1 总则
 包括与本文件要求所覆盖的组织性质和生命周期各阶段有关的更详细的信息;
 解释供方或其他外部方或者自愿或者因合同安排能使用的要求;
 提醒组织与其质量管理体系法规要求有关的责任;
 提醒组织理解各地区法规定义和其责任方面的差异将如何影响其质量管理体系;
 增加满足组织自身的质量管理体系要求的职责;
 特别强调关注“满足顾客要求以及安全和性能方面的适用的法规要求的必要性”;
 强调那些与安全和性能有关的要求对产品要求是重要的;
 对质量管 理 体 系 性 质 增 加 两 个 影 响 (组 织 环 境 和 法 规 要 求 ),其 不 在 最 初 的 列
项中;
 阐明组织不需要将其文档按照本文件的条款结构进行调整
0.2 阐明概念
 增加两个与适当要求的说明有关的准则:
 ———符合法规要求;
 ———该要求对组织管理风险是必要的。
 限定了风险的应用是对医疗器械的安全或性能要求或符合适用的法规要求;
 阐明术语“形成文件”包括需要建立、实施和保持;
 阐明术语“产品”适用于 为 顾 客 提 供 的 或 顾 客 要 求 的 输 出 或 产 品 实 现 过 程 形 成 的
任何预期输出;
 阐明“法规要求”包括法 律、法 规、条 例 或 指 令。 将 “适 用 的 法 规 要 求 ”的 应 用 范 围
限于那些质量管理体系要求和医疗器械的安全或性能要求
0.3 过程方法  解释扩展的过程方法
0.4 与 YY/T0287关系  阐明了ISO13485历次版本均已转化为 YY/T0287;
 附录 A 概述了本文件与 YY/T0287对比的变化
0.5 与 GB/T19001关系
 阐明本文件和 GB/T19001之间的关系;
 附录 B 概述了本文件和 GB/T19001—2016之间的对应关系;
 已经删 除 了 YY/T 0287—2003 中 使 用 黑 体 字 表 示 的 对 GB/T 19001—2000 的
更改
1 范围
 表明本文件对涉及医疗器械生命周期的一个或多个阶段的组织的适用性;
 表明本文件也能由向医疗 器 械 组 织 提 供 产 品 (包 括 与 质 量 管 理 体 系 有 关 的 服 务 )
的供方或外部方使用;
 特别强调组织有监视、维护和控制外包过程的责任;
 不适用的要求扩展到第6章和第8章
3 术语和定义  增加了几个新定义,细化了一些现有定义
12
表 A.1 本文件与 YY/T0287—2003内容对比 (续)
本文件条款 对比 YY/T0287—2003更改内容的说明
4 质量管理体系
4.1 总要求
 增加组织将其所承担的一个或多个角色形成文件的要求;
 要求“考虑组织所承担的角色”来确定过程;
 要求应用“基于风险的方法控制质量管理体系所需的适当过程”;
 增加与过程更改有关的要求;
 增加与用于质量管理体系的计算机软件应用的确认有关的要求
4.2 文件要求
 在文件控制要求中包括对记录的控制;
 列出了包括在医疗器械文档中的文件;
 与保护保密健康信息有关的新要求;
 与防止文件的损坏和丢失有关的新要求
5.6 管理评审
 包括将管理评审的一个或多个程序形成 文 件 的 要 求 和 按 照“形 成 文 件 的 策 划 的 时
间间隔”进行管理评审的要求;
 扩展了管理评审的输入和输出列项
6.2 人力资源  增加了对确立能力、提供所需的培训和确保人员的意识等过程形成文件的新要求
6.3 基础设施  对基础设施增加防止产品混淆和确保产品有序处置的要求;
 支持性服务中增加了信息系统
6.4 工作环境和污染控制  对工作环境增加文件要求;
 对无菌医疗器械增加与微生物或微粒物污染控制有关的要求
7.1 产品实现的策划  在列项中增加要求
7.2 与顾客有关的过程  在列项中增加要求;
 增加了与监管机构沟通的新要求
7.3.2 设计和开发策划  在列项中增加要求;
 删除了设计和开发所涉及的不同小组间的接口管理要求
7.3.3 设计和开发输入  在列项中增加要求;
 增加了这些要求应能被验证或确认的要求
7.3.5 设计和开发评审  细化了记录内容
7.3.6 设计和开发验证  增加了将验证计划形成文件和考虑接口的要求;
 对验证记录增加了要求
7.3.7 设计和开发确认  增加了将确认计划形成文件的要求,增加了对用于确认的产品和考虑接口的要求;
 对确认记录增加了要求
7.3.8 设计和开发转换  新增条
7.3.9 设 计 和 开 发 更 改 的
控制
 增加了评价更改对在制品、风险管理的输出和产品实现过程的影响的要求;
 对确定设计和开发更改的重要程度细化了考虑因素
7.3.10 设计和开发文档  新增条
7.4.1 采购过程
 供方选择准则关注供方绩效对医疗器械 质 量 的 影 响、与 医 疗 器 械 有 关 的 风 险 以 及
产品满足适用的法规要求等;
 与供方的监视和再评价以及未满足采购要求时要采取的措施有关的新增要求;
 要求记录内容更详细
7.4.2 采购信息  增加了供方将采购产品方面的更改通知组织的新要求
22
表 A.1 本文件与 YY/T0287—2003内容对比 (续)
本文件条款 对比 YY/T0287—2003更改内容的说明
7.4.3 采购产品的验证  增加了验证活动的范围和 若 组 织 觉 察 到 采 购 产 品 的 任 何 更 改 要 采 取 的 措 施 的 新
要求
7.5.1 生 产 和 服 务 提 供 的
控制
 细化了对生产和服务提供控制的要求
7.5.2 产品的清洁  在列项中增加要求
7.5.4 服务活动  对服务活动记录的分析有新要求
7.5.6 生 产 和 服 务 提 供 过 程
的确认
 在列项中增加要求;
 细化了需要形成程序的情况;
 软件确认的特定方法应与软件使用有关的风险相适应;
 增加与确认记录有关的要求
7.5.7 灭 菌 过 程 和 无 菌 屏 障
系统确认的专用要求  增加了无菌屏障系统要求
7.5.8 标识  增加了医疗器械唯一标识的要求;
 增加了将产品标识程序形成文件和生产中关于标识和产品状态的新要求
7.5.11 产品防护  细化了对如何完成防护的要求
8.2.1 反馈  表明反馈宜来自生产和生产后活动;
 增加了利用风险管理过程中的反馈来监视和保持产品要求的要求
8.2.2 投诉处置  新增条
8.2.3 向监管机构报告  新增条
8.2.6 产品的监视和测量  增加了对执行测量活动的检测设备的识别要求
8.3 不合格品控制
 对应形成文件的控制种类细化了要求;
 广义的要求包括任何调查和决策理由;
 增加了与让步有关的要求;
 对交付前、交付后发现不合格品和返工分别提出了要求;
 增加了与发布忠告性通知有关的记录的要求
8.4 数据分析  增加了包括对统计技术在内的适当方法及其使用程度的确定的要求;
 增加了输入列项
8.5.2 纠正措施  增加了验证纠正措施无不良影响的要求;
 增加了采取纠正措施无不当拖延的要求
8.5.3 预防措施  增加了验证预防措施无不良影响的要求
32
附 录 B
(资料性)
本文件和 GB/T19001—2016对应关系
  表 B.1和表 B.2 显示了本文件和 GB/T19001—2016之间的对应关系。
表 B.1 本文件和 GB/T19001—2016之间的对应关系
本文件 GB/T19001—2016
 1 范围
 4.1.1(无标题)
 1 范围
 4.3 确定质量管理体系的范围
 4 质量管理体系
 4 组织环境
 4.1 理解组织及其环境
 4.2 理解相关方的需求和期望
 4.4 质量管理体系及其过程
 4.1 总要求  4.4 质量管理体系及其过程
 8.4 外部提供的过程、产品和服务的控制
 4.2 文件要求  7.5 成文信息
 4.2.1 总则  7.5.1 总则
 4.2.2 质量手册
 4.3 确定质量管理体系的范围
 4.4 质量管理体系及其过程
 7.5.1 总则
 4.2.3 医疗器械文档  无等价条款
 4.2.4 文件控制  7.5.2 创建和更新
 7.5.3 成文信息的控制
 4.2.5 记录控制  7.5.2 创建和更新
 7.5.3 成文信息的控制
 5 管理职责  5 领导作用
 5.1 管理承诺  5.1 领导作用和承诺
 5.1.1 总则
 5.2 以顾客为关注焦点  5.1.2 以顾客为关注焦点
 5.3 质量方针
 5.2 方针
 5.2.1 制定质量方针
 5.2.2 沟通质量方针
 5.4 策划  6 策划
 5.4.1 质量目标  6.2 质量目标及其实现的策划
 5.4.2 质量管理体系策划
 6 策划
 6.1 应对风险和机遇的措施
 6.3 变更的策划
 5.5 职责、权限与沟通  5 领导作用
 5.5.1 职责和权限  5.3 组织的岗位、职责和权限
42
表 B.1 本文件和 GB/T19001—2016之间的对应关系 (续)
本文件 GB/T19001—2016
 5.5.2 管理者代表  5.3 组织的岗位、职责和权限
 5.5.3 内部沟通  7.4 沟通
 5.6 管理评审  9.3 管理评审
 5.6.1 总则  9.3.1 总则
 5.6.2 评审输入  9.3.2 管理评审输入
 5.6.3 评审输出  9.3.3 管理评审输出
 6 资源管理  7.1 资源
 6.1 资源提供  7.1.1 总则
 7.1.2 人员
 6.2 人力资源  7.2 能力
 7.3 意识
 6.3 基础设施  7.1.3 基础设施
 6.4 工作环境和污染控制  7.1.4 过程运行环境
 7 产品实现  8 运行
 7.1 产品实现的策划  8.1 运行的策划和控制
 7.2 与顾客有关的过程  8.2 产品和服务的要求
 7.2.1 产品要求的确定  8.2.2 产品和服务要求的确定
 7.2.2 产品要求的评审  8.2.3 产品和服务要求的评审
 8.2.4 产品和服务要求的更改
 7.2.3 沟通  8.2.1 顾客沟通
 7.3 设计和开发  8.3 产品和服务的设计和开发
 7.3.1 总则  8.3.1 总则
 7.3.2 设计和开发策划  8.3.2 设计和开发策划
 7.3.3 设计和开发输入  8.3.3 设计和开发输入
 7.3.4 设计和开发输出  8.3.5 设计和开发输出
 7.3.5 设计和开发评审  8.3.4 设计和开发控制
 7.3.6 设计和开发验证  8.3.4 设计和开发控制
 7.3.7 设计和开发确认  8.3.4 设计和开发控制
 7.3.8 设计和开发转换  8.3.4 设计和开发控制
 7.3.9 设计和开发更改的控制  8.3.6 设计和开发更改
 8.5.6 更改控制
 7.3.10 设计和开发文档  7.5.3 成文信息的控制
 7.4 采购  8.4 外部提供的过程、产品和服务的控制
52
表 B.1 本文件和 GB/T19001—2016之间的对应关系 (续)
本文件 GB/T19001—2016
 7.4.1 采购过程
 8.4 外部提供的过程、产品和服务的控制
 8.4.1 总则
 8.4.2 控制类型和程度
 7.4.2 采购信息  8.4.3 提供给外部供方的信息
 7.4.3 采购产品的验证
 8.4.2 控制类型和程度
 8.4.3 提供给外部供方的信息
 8.6 产品和服务的放行
 7.5 生产和服务提供  8.5 生产和服务提供
 7.5.1 生产和服务提供的控制  8.5.1 生产和服务提供的控制
 7.5.2 产品的清洁  无等价条款
 7.5.3 安装活动  无等价条款
 7.5.4 服务活动  无等价条款
 7.5.5 无菌医疗器械的专用要求  无等价条款
 7.5.6 生产和服务提供过程的确认  8.5.1 生产和服务提供的控制
 7.5.7 灭菌过程和无菌屏障系统确认的专用要求  无等价条款
 7.5.8 标识  8.5.2 标识和可追溯性
 7.5.9 可追溯性  8.5.2 标识和可追溯性
 7.5.10 顾客财产  8.5.3 顾客或外部供方的财产
 7.5.11 产品防护  8.5.4 防护
 7.6 监视和测量设备的控制  7.1.5 监视和测量资源
 8 测量、分析和改进  9 绩效评价
 9.1 监视、测量、分析和评价
 8.1 总则  9.1.1 总则
 8.2 监视和测量  9.1 监视、测量、分析和评价
 8.2.1 反馈  8.5.5 交付后活动
 9.1.2 顾客满意
 8.2.2 投诉处置  9.1.2 顾客满意
 8.2.3 向监管机构报告  8.5.5 交付后活动
 8.2.4 内部审核  9.2 内部审核
 8.2.5 过程的监视和测量  9.1.1 总则
 8.2.6 产品的监视和测量  8.6 产品和服务的放行
 8.3 不合格品控制  8.7 不合格输出的控制
 8.3.1 总则  10.2 不合格和纠正措施
 8.3.2 交付前发现不合格品的响应措施  8.7 不合格输出的控制
 8.3.3 交付后发现不合格品的响应措施  8.7 不合格输出的控制
62
表 B.1 本文件和 GB/T19001—2016之间的对应关系 (续)
本文件 GB/T19001—2016
 8.3.4 返工  8.7 不合格输出的控制
 8.4 数据分析  9.1.3 分析与评价
 8.5 改进  10 改进
 8.5.1 总则  10.1 总则
 10.3 持续改进
 8.5.2 纠正措施  10.2 不合格和纠正措施
 8.5.3 预防措施
 0.3.3 基于风险的思维
 6.1 应对风险和机遇的措施
 10.1 总则
 10.3 持续改进
表 B.2 GB/T19001—2016和本文件之间的对应关系
 1 范围  1 范围
 4 组织环境  4 质量管理体系
 4.1 理解组织及其环境  4.1 总要求
 4.2 理解相关方的需求和期望  4.1 总要求
 4.3 确定质量管理体系的范围  4.1 总要求
 4.2.2 质量手册
 4.4 质量管理体系及其过程  4.1 总要求
 5 领导作用  5 管理职责
 5.1 领导作用和承诺  5.1 管理承诺
 5.1.1 总则  5.1 管理承诺
 5.1.2 以顾客为关注焦点  5.2 以顾客为关注焦点
 5.2 方针  5.3 质量方针
 5.2.1 制定质量方针  5.3 质量方针
 5.2.2 沟通质量方针  5.3 质量方针
 5.3 组织的岗位、职责和权限
 5.4.2 质量管理体系策划
 5.5.1 职责和权限
 5.5.2 管理者代表
 6 策划  5.4.2 质量管理体系策划
 6.1 应对风险和机遇的措施  5.4.2 质量管理体系策划
 8.5.3 预防措施
 6.2 质量目标及其实现的策划  5.4.1 质量目标
 6.3 变更的策划  5.4.2 质量管理体系策划
72
表 B.2 GB/T19001—2016和本文件之间的对应关系 (续)
 7 支持  6 资源管理
 7.1 资源  6 资源管理
 7.1.1 总则  6.1 资源提供
 7.1.2 人员  6.2 人力资源
 7.1.3 基础设施  6.3 基础设施
 7.1.4 过程运行环境  6.4.1 工作环境
 7.1.5 监视和测量资源  7.6 监视和测量设备的控制
 7.1.5.1 总则  7.6 监视和测量设备的控制
 7.1.5.2 测量溯源  7.6 监视和测量设备的控制
 7.1.6 组织的知识  6.2 人力资源
 7.2 能力  6.2 人力资源
 7.3 意识  6.2 人力资源
 7.4 沟通  5.5.3 内部沟通
 7.5 成文信息  4.2 文件要求
 7.5.1 总则  4.2.1 总则
 7.5.2 创建和更新  4.2.4 文件控制
 4.2.5 记录控制
 7.5.3 成文信息的控制
 4.2.3 医疗器械文档
 4.2.4 文件控制
 4.2.5 记录控制
 7.3.10 设计和开发文档
 8 运行  7 产品实现
 8.1 运行的策划和控制  7.1 产品实现的策划
 8.2 产品和服务的要求  7.2 与顾客有关的过程
 8.2.1 顾客沟通  7.2.3 沟通
 8.2.2 产品和服务要求的确定  7.2.1 产品要求的确定
 8.2.3 产品和服务要求的评审  7.2.2 产品要求的评审
 8.2.4 产品和服务要求的更改  7.2.2 产品要求的评审
 8.3 产品和服务的设计和开发  7.3 设计和开发
 8.3.1 总则  7.3.1 总则
 8.3.2 设计和开发策划  7.3.2 设计和开发策划
 8.3.3 设计和开发输入  7.3.3 设计和开发输入
 8.3.4 设计和开发控制
 7.3.5 设计和开发评审
 7.3.6 设计和开发验证
 7.3.7 设计和开发确认
 7.3.8 设计和开发转换
82
表 B.2 GB/T19001—2016和本文件之间的对应关系 (续)
 8.3.5 设计和开发输出  7.3.4 设计和开发输出
 8.3.6 设计和开发更改  7.3.9 设计和开发更改的控制
 8.4 外部提供的过程、产品和服务的控制  4.1 总要求(见4.1.5)
 7.4.1 采购过程
 8.4.1 总则  7.4.1 采购过程
 8.4.2 控制类型和程度
 4.1 总要求(见4.1.5)
 7.4.1 采购过程
 7.4.3 采购产品的验证
 8.4.3 提供给外部供方的信息  7.4.2 采购信息
 7.4.3 采购产品的验证
 8.5 生产和服务提供  7.5 生产和服务提供
 8.5.1 生产和服务提供的控制  7.5.1 生产和服务提供的控制
 7.5.6 生产和服务提供过程的确认
 8.5.2 标识和可追溯性  7.5.8 标识
 7.5.9 可追溯性
 8.5.3 顾客或外部供方的财产  7.5.10 顾客财产
 8.5.4 防护  7.5.11 产品防护
 8.5.5 交付后活动
 7.5.1 生产和服务提供的控制
 7.5.3 安装活动
 7.5.4 服务活动
 8.2.2 投诉处置
 8.2.3 向监管机构报告
 8.3.3 交付后发现不合格品的响应措施
 8.5.6 更改控制  7.3.9 设计和开发更改的控制
 8.6 产品和服务的放行  7.4.3 采购产品的验证
 8.2.6 产品的监视和测量
 8.7 不合格输出的控制  8.3 不合格品控制
 9 绩效评价  8 测量、分析和改进
 9.1 监视、测量、分析和评价  8 测量、分析和改进
 9.1.1 总则
 8.1 总则
 8.2.5 过程的监视和测量
 8.2.6 产品的监视和测量
 9.1.2 顾客满意
 7.2.3 沟通
 8.2.1 反馈
 8.2.2 投诉处置
 9.1.3 分析与评价  8.4 数据分析
 9.2 内部审核  8.2.4 内部审核
92
表 B.2 GB/T19001—2016和本文件之间的对应关系 (续)
 9.3 管理评审  5.6 管理评审
 9.3.1 总则  5.6.1 总则
 9.3.2 管理评审输入  5.6.2 评审输入
 9.3.3 管理评审输出  5.6.3 评审输出
 10 改进  8.5 改进
 10.1 总则  8.5.1 总则
 10.2 不合格和纠正措施  8.3 不合格品控制
 8.5.2 纠正措施
 10.3 持续改进  5.6.1 总则
 8.5 改进
03
参 考 文 献
  [1] GB/T19001—2016
1)
 质量管理体系 要求
[2] GB/T19011 管理体系审核指南
[3] GB/T19022 测量管理体系 测量过程和测量设备的要求
[4] GB/T19633.1—2015 最终灭菌医疗器械包装 第1部分:材料、无菌屏障系统和包装系统
的要求
[5] GB/T19633.2 最终灭菌医疗器械包装 第2部分:成形、密封和装配过程的确认的要求
[6] GB/T25915 (所有部分) 洁净室及相关受控环境
[7] GB/T25916 (所有部分) 洁净室及相关受控环境 生物污染控制
[8] GB/T42062—2022 医疗器械 风险管理对医疗器械的应用
[9] YY/T0287—2003 医疗器械 质量管理体系 用于法规的要求
[10] IEC62366-1 Medicaldevices—Part1:Applicationofusabilityengineeringtomedicalde-
vices
[11] GHTF/SG1/N055:2009
2)
 Definition Terms “Manufacturer ”,“Authorizedrepresentative”,
“Distributor”and“Importer”
[12] GHTF/SG5/N4:2010
3)
 Post-MarketClinicalFollow-UpStudies
[13] GHTF/SG1/N70:2011
4)
 LabelandInstructionsforUseforMedicalDevices
[14] GHTF/SG1/N071:2012
5)
 Definition ofterms “Medical Device”and “In Vitro D-
iagnostic(IVD)MedicalDevice”
[15] 医疗器械监督管理条例(国务院令第739号)
1) 代替 GB/T19001—2008。
2) 可由网站获取:http://www.imdrf.org/documents/doc-ghtf-sg1.asp。
3) 可由网站获取:http://www.imdrf.org/documents/doc-ghtf-sg5.asp。
4) 可由网站获取:http://www.imdrf.org/documents/doc-ghtf-sg1.asp。
5) 可由网站获取:http://www.imdrf.org/documents/doc-ghtf-sg1.asp。
13
