GB/T 42062-2022 医疗器械 风险管理对医疗器械的应用

（送审稿）
ICS   11.040.01
CCS  C 30
中华人民共和国国家标准

 医疗器械
GB/T 42062—2022/ISO 14971:2019
风险管理对医疗器械的应用
Medical devices—Application of risk management to medical devices
(ISO 14971:2019,IDT)

          2023-11- 112022-XX- XX 发布 实施

目 次
前言 ................................................................................. II
引言 ................................................................................ III
1  范围 ............................................................................... 1
2  规范性引用文件 ..................................................................... 1
3  术语和定义 ......................................................................... 1
4  风险管理系统通用要求 ............................................................... 6
4.1  风险管理过程 ................................................................... 6
4.2  管理职责 ....................................................................... 7
4.3  人员能力 ....................................................................... 8
4.4  风险管理计划 ................................................................... 8
4.5  风险管理文档 ................................................................... 8
5  风险分析 ........................................................................... 9
5.1  风险分析过程 ................................................................... 9
5.2  预期用途和可合理预见的误使用 ................................................... 9
5.3  与安全有关的特性的识别 ......................................................... 9
5.4  危险和危险情况的识别 ........................................................... 9
5.5  风险估计 ...................................................................... 10
6  风险评价 .......................................................................... 10
7  风险控制 .......................................................................... 10
7.1  风险控制方案分析 .............................................................. 10
7.2  风险控制措施的实施 ............................................................ 11
7.3  剩余风险评价 .................................................................. 11
7.4  受益-风险分析 ................................................................. 11
7.5  由风险控制措施产生的风险 ...................................................... 12
7.6  风险控制的完整性 .............................................................. 12
8  综合剩余风险评价 .................................................................. 12
9  风险管理评审 ...................................................................... 12
10  生产和生产后活动 ................................................................. 12
10.1  总则 ......................................................................... 13
10.2  信息收集 ..................................................................... 13
10.3  信息评审 ..................................................................... 13
10.4  措施 ......................................................................... 13
附录A（资料性）  各项要求的原理说明 .................................................. 14
附录B（资料性）  医疗器械风险管理过程 ................................................ 21
附录C（资料性）  基本风险概念 ........................................................ 25
参考文献 ............................................................................. 30
II
前 言
本文件按照GB/T 1.1—2020《标准化工作导则  第1部分：标准化文件的结构和起草规则》的规定
起草。

本文件采用ISO 14971:2019《医疗器械 风险管理对医疗器械的应用》起草，一致性程度为等同。
请注意本文件的某些内容可能涉及专利。本文件的发布机构不承担识别专利的责任。
本文件由国家药品监督管理局提出。
本文件由全国医疗器械质量管理和通用要求标准化技术委员会（SAC/TC 221）归口。
本文件起草单位：北京国医械华光认证有限公司 。
本文件主要起草人：。
III
引 言
本文件包含的要求为制造商提供了一个系统性地应用经验、见识和判断以管理与医疗器械使用 相
关的风险的框架。
本文件基于多年来逐步发展的已建立的风险管理原则，专门为医疗器械制造商而制定。 对于在某些
管辖区属于非医疗器械的其他产品， 以及在医疗器械生命周期中涉及的供方和其他各方，本文件可用作
开发和保持风险管理过程的指南。
本文件涉及与医疗器械相关的风险管理过程。 风险不仅可能与患者的损伤相关，也可能与使用者和
其他人员的损伤有关，还可能与财产（例如物品、数据、其他设备）或环境的损害有关。
由于每个利益相关方对于与预期受益有关的风险的可接受性具有不同的判断，因此风险管理是一
个复杂的课题。由于利益相关方的多样性，包括医疗从业者、提供医疗保健的组织、政府、行业、患者
和公众，因此风险管理的概念对于医疗器械特别重要。
普遍地认为，风险的概念具有两个关键组成部分：
—— 伤害发生概率；
—— 伤害的后果，即可能的严重程度。
所有利益相关方需要理解，即使风险已降低到可接受的水平， 医疗器械的使用必然会带来一定程度
的风险。众所周知在临床程序中仍然存在一些剩余风险。 每个利益相关方对风险的可接受性受上述关键
要素及其对风险和受益的认知的影响。每个利益相关方的认知受其文化背景、有关社会的社会经济和教
育背景、患者实际的和感知的健康状态的影响而可能存在差异。认知风险的方式也要考虑其他因素，例
如，对于暴露于危险或危险情况是否是无意识的、可避免的、人为的，由于疏忽、由认知不足的原因引
发，或是否是针对社会的易危群体。
作为利益相关方之一，制造商降低风险和判定医疗器械的安全包括剩余风险的可接受性。制造商考
虑普遍公认的最新技术水平，从而决定医疗器械按其预期用途上市的适宜性。本文件规定了一个过程，
在医疗器械的整个生命周期中， 医疗器械制造商按此过程能够识别与医疗器械相关的危险、 估计和评价
这些危险相关的风险、控制这些风险和监视这些控制的有效性。
利用医疗器械从事相应特定的临床程序的决定，要求剩余风险与临床程序的预期受益相平衡。该决
定超出了本文件的范围，宜考虑与医疗器械相关的预期用途、使用环境、性能和风险，以及与临床程序
相关的风险和受益。 只有了解患者个人健康状况或患者个人意见的有资格的医疗工作者，才能做出其中
的一些决定。
对于任何特定的医疗器械，其他标准或法规可能要求应用特定的风险管理方法。在这些情况下，也
需要遵守这些文件所述的要求。本文件中动词的形式符合GB/T 1.1—2020中所述的用法。在本文件中，
能愿动词：
——  “应（shall）”指为符合本文件，符合要求或试验是强制性的；
——  “宜（should）”指为符合本文件，符合要求或试验是推荐性的而不是强制性的；
——  “可（may）”用来描述许可（例如，达到符合要求或试验的一种允许的方式）；
——  “可能/能（can）”用来表示可能性/能力；
——  “必须（must）”用来表示非本文件要求的外部约束。
1

医疗器械 风险管理对医疗器械的应用
1 范围
本文件规定了医疗器械(包括作为医疗器械的软件和体外诊断医疗器械)风险管理的术语、原则和
过程。 本文件中描述的过程旨在帮助医疗器械制造商识别与医疗器械相关的危险， 估计和评价相关的风
险，控制这些风险，并监视控制的有效性。
本文件的要求适用于医疗器械生命周期的所有阶段。本文件描述的过程适用于与医疗器械 相关的
风险，例如与生物相容性、数据和系统的信息安全、电气、运动部件、辐射和可用性相关的风险。
本文件中描述的过程也适用于在某些管辖区属于非医疗器械的产品，也能被医疗器械生命周期中
涉及的其他方使用。
本文件不适用于：
—— 在任何特定临床程序情况下使用医疗器械的决定；
—— 商业风险管理。
本文件要求制造商建立客观的风险可接受性准则，但本文件不规定可接受的风险水平。
风险管理可以是质量管理体系的一个组成部分。然而，本文件不要求制造商已具备质量管理体系。
注： 本文件的指南见YY/T 1437
[9]
。
2 规范性引用文件
本文件没有规范性引用文件。
3 术语和定义
下列术语和定义适用于本文件。
ISO和IEC维护用于标准化的术语数据库，可在以下地址获得：
ISO在线浏览平台：http://www.iso.org/obp
IEC电子百科：http://www.electropedia.org/
3.1
随附文件  accompanying documentation
随附医疗器械（3.10）的资料，其内容包含为用户或那些负责医疗器械（3.10）的安装、使用、维
护、最终停用和处置的人员提供的信息，特别是关于安全使用的信息。
注1：随附文件可能包括使用说明、技术说明、安装手册以及快速参考指南等。
注2：随附文件不一定是书写的或印刷的文件，但可能涉及听觉的、视觉的或触觉的资料和多种媒介类型。
3.2
受益 benefit
使用医疗器械 （3.10） 对个人健康的正面影响或期望的结果， 或对患者管理或公众健康的正面影响。
注： 受益可能包括对临床结果、患者生活质量、诊断有关的结果的正面影响，以及来自诊断器械对临床结果的正面
影响，或对公众健康的正面影响。

2

伤害 harm
3.3
对人健康的损伤或损害，或对财产或环境的损害。
[来源：ISO/IEC Guide 63：2019，3.1]
3.4
危险 hazard
可能导致伤害（3.3）的潜在根源。
[来源：ISO/IEC Guide 63：2019，3.2]
3.5
危险情况 hazardous situation
人员、财产或环境暴露于一种或多种危险（3.4）中的情形。
注： 对“危险”和“危险情况”的关系的说明见附录C。
[来源：ISO/ IEC Guide 63：2019，3.3，有修改]
3.6
预期用途 intended use
预期目的 intended purpose
按照制造商（3.9）提供的规范、说明书和信息，对产品、过程（3.14）或服务的预期使用。
注： 预期的医学适应证、患者群体、与医疗器械交互的身体部位或组织类型、用户特征、使用环境和工作原理是预
期用途的典型要素。
[来源：ISO/IEC Guide 63:2019，3.4]
3.7
体外诊断医疗器械 in vitro diagnostic medical device
IVD 医疗器械 IVD medical device
制造商（3.9）预期单独或组合使用的，用于对完全或主要来自人体的样本进行体外检测，以提供
诊断、监测或相容性信息为目的的器械，包括试剂、校准品、质控品、样本容器、软件和有关的仪器或
器具或其他物品。
[来源：GB/T 29791.1—2013，3.27，有修改]
3.8
生命周期 life cycle
在医疗器械（3.10）生命中，从初始概念到最终停用和处置的所有阶段。
[来源：ISO/IEC Guide 63：2019，3.5]
3.9
制造商 manufacturer
以其名义制造预期可获得的医疗器械（3.10）并负有医疗器械（3.10）设计和/或制造责任的自然
人或法人，无论此医疗器械（3.10）的设计和/或制造是由该自然人或法人进行或由他人代表其进行。
注1：此 “自然人或法人” 对确保符合医疗器械预期可获得或销售的国家或管辖区的所有适用的法规要求负有最终法
律责任，除非该管辖区的监管机构（RA）明确将该责任强加于另一自然人或法人。
注2：在其他GHTF指南文件中说明了制造商的责任。 这些责任包括满足上市前要求和上市后要求， 比如不良事件报告
和纠正措施通知。
注3：“设计和/或制造”能包括医疗器械的规范制定、生产、制造、组装、加工、包装、重新包装、标记、重新标
记、灭菌、安装或再制造；或为了医疗目的而将多个器械，还可能包括其他产品，组合在一起。
3
注4：为个体患者按照使用说明组装或改装由他人提供的医疗器械的任何自然人或法人，如果组装或改装不改变医
疗器械的预期用途，就不是制造商。
注5：不是以原制造商的名义更改医疗器械的预期用途或改动医疗器械的任何自然人或法人，使器械以其名义提供
使用，宜认为是改动后的医疗器械的制造商。
注6：不覆盖或改变现有标记， 只将自己的地址和联系方式加在医疗器械上或包装上的授权代表、 经销商或进口商，
不被认为是制造商。
注7：纳入医疗器械监管的附件，负责设计和/或制造该附件的自然人或法人被认为是制造商。
[来源：ISO/IEC Guide 63：2019，3.6]
3.10
医疗器械 medical device
用于人类的仪器、设备、工具、机械、器具、植入物、体外使用试剂、软件、材料或其他类似或相
关物品， 其预期使用由制造商确定， 不论单独使用或组合使用， 以达到下列一个或多个特定的医疗目的：
——疾病的诊断、预防、监护、治疗或缓解；
——损伤的诊断、监护、治疗、缓解或补偿；
——生理结构或生理过程的查验、替代、调节或支持；
——生命的支持或维持；
——妊娠控制；
——医疗器械的消毒；
——通过对取自人体的样本进行体外检查的方式来提供信息；
并且其在人体内或人体上的主要预期效用不是通过药理学、免疫学或代谢的方式实现， 但这些方式
可辅助实现预期功能。
注1：在一些管辖区可认为是医疗器械但在另一些管辖区不认为是医疗器械的产品包括但不限于：
——消毒物；
——残障人士的辅助器具；
——包含动物和/或人体组织的器械；
——用于体外受精或辅助生殖技术的器械。
注2：我国法规《医疗器械监督管理条例》（国务院令第739号）中医疗器械的定义如下：
医疗器械，是指直接或者间接用于人体的仪器、设备、器具、体外诊断试剂及校准物、材料以及其他类似或者
相关的物品，包括所需要的计算机软件；其效用主要通过物理等方式获得，不是通过药理学、免疫学或者代谢
的方式获得，或者虽然有这些方式参与但是只起辅助作用；其目的是：
（一）疾病的诊断、预防、监护、治疗或者缓解；
（二）损伤的诊断、监护、治疗、缓解或者功能补偿；
（三）生理结构或者生理过程的检验、替代、调节或者支持；
（四）生命的支持或者维持；
（五）妊娠控制；
（六）通过对来自人体的样本进行检查，为医疗或者诊断目的提供信息。
[来源：ISO/IEC Guide 63：2019，3.7，有修改]
3.11
客观证据 objective evidence
支持事物存在或其真实性的数据。
注： 客观证据可通过观察、测量、试验或其他方法获得。
[来源：GB/T 19000-2016，3.8.3，有修改]

4

生产后 post-production
医疗器械(3.10)设计和制造完成之后的医疗器械生命周期(3.8)
3.12
部分。
示例：运输、贮存、安装、产品使用、维护、维修、产品更改、最终停用和处置。
3.13
程序 procedure
为进行某项活动或过程（3.14）所规定的途径。
注： 程序可以形成文件，也可以不形成文件。
[来源：GB/T 19000—2016，3.4.5]
3.14
过程 process
利用输入实现预期结果的相互关联或相互作用的一组活动。
注1：过程的“预期结果”称为输出，还是称为产品或服务，随相关语境而定。
注2：一个过程的输入通常是其他过程的输出，而一个过程的输出又通常是其他过程的输入。
注3：两个或两个以上相互关联和相互作用的连续过程也可作为一个过程 。
[来源：GB/T 19000—2016，3.4.1，有修改]
3.15
可合理预见的误使用 reasonably foreseeable misuse
由容易预测的人的行为所引起的，未按制造商（3.9）预期的方式对产品或系统的使用。
注1：容易预测的人的行为包括全部类型的用户行为，例如非专业的和专业的用户。
注2：可合理预见的误使用可能是有意的或无意的。
[来源：ISO/IEC Guide 63，3.8]
3.16
记录 record
阐明所取得的结果或提供所完成活动的证据的文件。
注1：记录可用于正式的可追溯性活动，并为验证、预防措施和纠正措施提供证据。
注2：通常，记录不需要控制版本。
[来源：GB/T 19000—2016，3.8.10]
3.17
剩余风险 residual risk
实施风险控制（3.21）措施后还存在的风险。
[来源：ISO/IEC Guide 63：2019，3.9]
3.18
风险 risk
伤害（3.3）发生概率和该伤害（3.3）严重度（3.27）的组合。
[来源：ISO/IEC Guide 63：2019，3.10，有修改]
3.19
风险分析 risk analysis
系统性地使用可获得的信息以识别危险（3.4）和估计风险（3.18）。
[来源：ISO/IEC Guide 63：2019，3.11]
5
3.20
风险评估 risk assessment
包括风险分析（3.19）和风险评价（3.23）的全过程（3.14）。
[来源：GB/T 20002.4—2015，3.11]
3.21
风险控制 risk control
做出决策并实施措施，以便降低风险（3.18）或将风险（3.18）维持在规定水平的过程（3.14）。
[来源：ISO/IEC Guide 63：2019，3.12]
3.22
风险估计 risk estimation
用于对伤害（3.3）发生概率和该伤害严重度（3.27）赋值的过程（3.14）。
[来源：ISO/IEC Guide 63：2019，3.13]
3.23
风险评价 risk evaluation
将已估计的风险 （3.18） 和给定的风险 （3.18） 准则进行比较， 以确定风险可接受性的过程 （3.14）。
[来源：ISO/IEC Guide 63：2019,3.14]
3.24
风险管理 risk management
将管理方针、程序（3.13）及其实践系统性地应用分析、评价、控制和监视风险（3.18）的活动。
[来源：ISO/IEC Guide 63：2019，3.15]
3.25
风险管理文档 risk management file
由风险管理（3.24）产生的一组记录（3.16）和其他文件。
3.26
安全 safety
免除了不可接受的风险（3.18）的状态。
[来源：ISO/IEC Guide 63：2019，3.16]
3.27
严重度 severity
危险（3.4）可能后果的度量。
[来源：ISO/IEC Guide 63：2019，3.17]
3.28
最新技术水平 state of the art
在一定时期内，基于相关科学、技术和经验的综合成果的产品、过程（3.14）和服务相应技术能力
所达到的高度。
注： 最新技术水平体现了当前和普遍接受的技术和医学的良好规范。最新技术水平并不一定意味着技术上最先进的
解决方案。这里描述的最新技术水平有时被称为“普遍公认的最新技术水平”。
[来源：ISO/IEC Guide 63：2019，3.18]
3.29
最高管理者 top management
6
在最高层指挥和控制制造商（3.9）的一个人或一组人。
[来源：GB/T 19000—2016，3.1.1，有修改]
3.30
使用错误 use error
使用医疗器械（3.10）时导致不同于制造商（3.9）预期或用户期望结果的用户动作或用户动作缺
失。
注1：使用错误包括用户无能力完成某项任务；
注2：使用错误可能由用户特性与用户接口、任务或使用环境之间的不匹配造成；
注3：用户可能意识到或未意识到使用错误已经发生；
注4：患者非预期的生理反应本身不视为使用错误；
注5：导致非预期结果的医疗器械故障不视为使用错误。
[来源：IEC 62366-1:2015，3.21，有修改]
3.31
验证 verification
通过提供客观证据（3.11），对规定要求已得到满足的认定。
注1：验证所需的客观证据可以是检验结果或其他形式确定的结果，如：变换方法进行计算或文件评审。
注2：为验证所进行的活动有时被称为鉴定过程。
注3：“已验证”一词用于表明相应的状态。
[来源：ISO/IEC Guide 63：2019，3.19]
4 风险管理系统通用要求
4.1 风险管理过程
制造商应建立、实施、形成文件和保持持续的过程，以用于：
a) 识别与医疗器械相关的危险和危险情况；
b) 估计和评价相关的风险；
c) 控制这些风险；
d) 监视风险控制措施的有效性。
此过程应应用于医疗器械的整个生命周期。
此过程应包括下列要素：
—— 风险分析；
—— 风险评价；
—— 风险控制；
—— 生产和生产后活动。
当存在形成文件的产品实现过程时，该过程应包括风险管理过程的适当部分。
注1：产品实现过程的描述，例如GB/T XXXXX—XXXX/ISO 13485:2016
[7]
第7章。
注2：质量管理体系中形成文件的过程能用于系统性地处理安全问题，特别是能够早期识别复杂医疗器械中的危险
和危险情况。
注3：风险管理过程的示意图见图1。基于特定的生命周期阶段，风险管理的各要素可能有不同的侧重点。此外，针
对医疗器械的不同情况，风险管理活动可以迭代执行或在多个步骤中执行。附录B包括了风险管理过程中各个
步骤更详细的概述。
用查看适当文件的方法检查符合性。
7
划计理管险风 理管险风估评险风
措施——
信息评审——
信息收集——
总则——
生产和生产后活动风险管理评审综合剩余风险评价
风险控制的完整性——
由风险控制措施产生的风险——
风险分析-受益——
剩余风险评价——
风险控制措施的实施——
风险控制方案分析——
风险控制风险评价
风险估计——
危险和危险情况的识别——
与安全有关的特性的识别——
预期用途和可合理预见的误使用——
风险分析

图1 风险管理过程示意图
4.2 管理职责
最高管理者应通过确保下列活动对风险管理过程的承诺提供证据：
—— 提供充分的资源；
—— 为风险管理分配能胜任的人员（见4.3）。
最高管理者应规定用于制定风险可接受性准则的方针并形成文件。此方针应提供一个框架确保准
则是基于适用的国家或地区法规和有关标准， 并考虑可获得的信息，例如普遍公认的最新技术水平和已
知的利益相关方关注点。
注1：制造商用于建立风险可接受性准则的方针能够规定风险控制的方法： 合理可行地将风险降至最低， 合理可实现
地将风险降至最低，或对受益-风险比无不利影响的情况下尽可能降低风险。相关制定这一方针的指南见YY/T
1437
[9]
。
最高管理者应按照策划的时间间隔评审风险管理过程的适宜性，以确保风险管理过程的持续有效
性，并且应将任何决定和采取的措施形成文件。如果制造商具有已经建立的质量管理体系，这些评审可
作为质量管理体系评审的一部分。
8
注2：对生产和生产后信息的评审结果能作为风险管理过程适宜性评审的输入。
注3：本条款描述的文件能整合到制造商质量管理体系产生的文件中，且这些文件能在风险管理文档中引用。
用查看适当文件的方法检查符合性。
4.3 人员能力
基于与所分配的任务相适应的教育、 培训、 技能和经验， 执行风险管理任务的人员应是能够胜任的。
适当时，这些人员应具备特定医疗器械（或类似医疗器械）及其使用的知识和经验、有关的技术或风险
管理技术。应保留适当的记录。
注： 风险管理任务可能由几个职能的代表执行，每个代表贡献其专业的知识。
用查看适当记录的方法检查符合性。
4.4 风险管理计划
风险管理活动应得到策划。对于所考虑的特定的医疗器械，制造商应按照风险管理过程，建立风险
管理计划并形成文件。风险管理计划应是风险管理文档的一部分。
此项计划至少应包括下列内容：
a) 策划的风险管理活动范围，识别和描述医疗器械和计划中每个要素所适用的生命周期阶段；
b) 职责和权限的分配；
c) 风险管理活动的评审要求；
d) 风险可接受性准则， 基于制造商用于确定可接受风险的方针， 包括在伤害发生概率不能估计时
的接受风险的准则；
注1：风险可接受性准则对于风险管理过程的最终有效性至关重要。对于每个风险管理计划，制造商需要建立
适合特定医疗器械的风险可接受性准则。
e) 评价综合剩余风险的方法，和基于制造商确定可接受风险的方针的综合剩余风险的可接受准
则；
注2：评价综合剩余风险的方法可能包括收集和评审所考虑的医疗器械和市场上类似医疗器械的数据和文献，
以及由具备应用知识和临床专业知识的跨职能专家团队进行判断。
f) 风险控制措施实施及其有效性的验证活动；
g) 与生产和生产后信息的收集和评审有关的活动。
注3：制定风险管理计划和风险可接受性准则的指南见YY/T 1437
[9]
。
注4：并非计划的所有部分都需要同时制定。可以随着时间而制定计划或计划的一部分。
在医疗器械的生命周期内如果计划发生更改，应在风险管理文档中保留更改的记录。
用查看风险管理文档的方法检查符合性。
4.5 风险管理文档
对所考虑的特定医疗器械,制造商应建立和保持风险管理文档。除本文件其他章节的要求外，风险
管理文档应提供对于每项已识别的危险的可追溯性：
—— 风险分析；
—— 风险评价；
—— 风险控制措施的实施和验证；
—— 剩余风险评价的结果。
注1：构成风险管理文档的记录和其他文件， 能够作为其他文件和文档 （例如制造商的质量管理体系所要求的文件和
文档）的一部分。风险管理文档不需要物理上包括所有的记录和其他文件，然而至少需要包括所有要求文件的
索引或指向，以便制造商能够及时地收集风险管理文档中引用的信息。
9
注2：风险管理文档能采用任何形式或类型的媒介。
注3：对未使用ISO 14971设计的组件和器械，建立风险管理文档的指南见YY/T 1437
[9]
。
5 风险分析
5.1 风险分析过程
制造商应按照5.2至5.5中的描述对特定的医疗器械进行风险分析。策划的风险分析活动的实施和
风险分析的结果应记录在风险管理文档中。
注1：如果有类似医疗器械的风险分析或者其他有关信息可获得时，则该分析或信息能够作为新的风险分析的起点。
这种有关程度取决于医疗器械之间的差别，以及这些差别是否会造成新的危险，或者造成输出、特性、性能或
结果的重大差异。对于现有风险分析的利用程度取决于这些差异对发生危险情况的影响的系统性评价。
注2：关于选择风险分析技术和用于体外诊断医疗器械的风险分析技术的指南见YY/T 1437
[9]
。
除了5.2至5.5中要求的记录以外，风险分析实施和结果的文件还应至少包括：
a) 识别和描述所分析的医疗器械；
b) 识别实施风险分析的人员和组织；
c) 风险分析的范围和日期。
注3：风险分析的范围可以非常宽泛（例如对于新医疗器械的开发，制造商知之甚少或没有经验），或将风险分析范
围进行限制（例如分析更改对现有医疗器械的影响，相关该器械的更多信息已经存在于制造商的文档中）。
用查看风险管理文档的方法检查符合性。
5.2 预期用途和可合理预见的误使用
制造商应将所考虑的特定的医疗器械的预期用途形成文件。
预期用途宜考虑的信息包括如预期的适应证、患者群体、与医疗器械交互的身体部位或组织类型、
用户特征、使用环境和工作原理。
制造商也应将可合理预见的误使用形成文件。
该文件应保留在风险管理文档中。
注1：使用规范（见IEC 62366-1：2015，3.23
[13]
）能作为确定预期用途的一项输入。
注2：关于确定预期用途时需要考虑的因素和对可合理预见的误使用的解释见YY/T 1437
[9]
。
用查看风险管理文档的方法检查符合性。
5.3 与安全有关的特性的识别
对所考虑的特定的医疗器械，制造商应识别可能影响医疗器械安全的定性和定量的特性并形成文
件。适当时，制造商应规定这些特性的界限。该文件应保留在风险管理文档中。
注1：能用作识别影响安全的医疗器械特性的问题清单的指南见YY/T 1437
[9]
。
注2：可能导致不可接受风险的医疗器械临床性能的丧失和降低的特性， 有时被称为基本性能 （见示例GB 9706.1
[l]
）。
用查看风险管理文档的方法检查符合性。
5.4 危险和危险情况的识别
制造商应基于预期用途、 可合理预见的误使用以及正常状态和故障状态下的与安全相关的特性， 识
别已知的和可预见的与医疗器械有关的危险并形成文件。
对于已识别的每一个危险，制造商应考虑能够造成危险情况的可合理预见的事件序列或组合，并对
导致的危险情况进行识别和形成文件。
注1：事件序列可以在生命周期的所有阶段被引发，例如，在运输、贮存、安装、维护、常规检查、最终停用和处置
10
期间；
注2：附录C给出了“危险”、“危险情况”和“伤害”之间关系的解释和示例。
注3：风险分析包括检查与可能导致不同危险情况的单一危险 有关的不同的事件序列或组合。每一危险情况可能导
致不同类型的伤害。
注4：在识别以前未识别出的危险情况时，风险分析可以采用覆盖特定情况的系统性技术。YY/T 1437
[9]
提供了一些
适用技术的指南。
这些文件应保留在风险管理文档中。
用查看风险管理文档的方法检查符合性。
5.5 风险估计
对每个已识别的危险情况，制造商都应利用可获得的资料或数据估计相关的风险。 对于伤害发生概
率不能估计的危险情况，应列出可能后果的清单，以用于风险评价和风险控制。这些活动的结果应记录
在风险管理文档中。
用于对伤害发生概率和伤害严重度进行定性或定量分类的系统应记录在风险管理文档中。
注1：风险估计包括伤害发生概率和伤害严重度的分析。 依据应用领域， 可能只有风险估计过程的特定要素需要详细
考虑。 例如,当伤害非常小时,初始的危险和后果分析可能是足够的； 或者当可获得的信息或数据不充分时, 对
发生概率的保守估计可能给出一些风险指示。见YY/T 1437
[9]
。
注2：风险估计可能是定性的或定量的。在YY/T 1437
[9]
中描述了风险估计的方法,包括那些由系统性故障产生的风
险，并提供了体外诊断医疗器械风险估计的有用信息。
注3：用于估计风险的信息或数据，可以从以下方面获得，例如：
——已发布的标准；
——科学或技术研究；
——已在使用中的类似医疗器械的现场资料,包括可公开获得的事故报告；
——典型用户进行的可用性测试；
——临床证据；
——有关研究或模拟的结果；
——专家意见；或
——对体外诊断医疗器械的外部质量评估方案。
用查看风险管理文档的方法检查符合性。
6 风险评价
对于每个已识别的危险情况，制造商应使用风险管理计划中定义的风险可接受性准则评价估计的
风险，并确定此风险是否可接受。
如果风险可以接受，则7.1至7.5中给出的要求不适用于此危险情况（即前进到7.6），此估计的风
险应视为剩余风险。
如果风险不可接受，制造商应执行7.1至7.6中所述的风险控制活动。
风险评价的结果应记录在风险管理文档中。
用查看风险管理文档的方法检查符合性。
7 风险控制
7.1 风险控制方案分析
11
制造商应确定适于将风险降低到可接受的水平的风险控制措施。
制造商应按下列优先顺序，使用一种或多种风险控制方案：
a) 固有安全的设计和制造；
b) 医疗器械本身或制造过程中的防护措施；
c) 安全信息和适当时的用户培训。
注1：风险控制方案优先顺序的原理说明见 A.2.7.1。
注2：风险控制措施可能降低伤害严重度，或减少伤害发生概率，或两者都减少。
注3：提供安全信息的指南见YY/T 1437
[9]
。
有关标准宜用作风险控制方案分析的一部分。
注4：许多标准阐述了医疗器械的固有安全、防护措施和安全信息。此外，某些医疗器械标准融入了风险管理过程的
要素（例如电磁兼容性、可用性、生物学评价）。关于标准在风险管理中的作用的信息见YY/T 1437
[9]
。
所选择的风险控制措施应记录在风险管理文档中。
如果在风险控制方案分析中，制造商确定降低风险不可行，制造商应进行剩余风险的受益-风险分
析（前进到7.4）。
用查看风险管理文档的方法检查符合性。
7.2 风险控制措施的实施
制造商应实施在7.1中选择的风险控制措施。
应对每一个风险控制措施的实施予以验证，此验证应记录在风险管理文档中。
注1：风险控制措施实施的验证可作为质量管理体系中设计和开发验证或过程鉴定的一部分。
应对风险控制措施的有效性予以验证。验证结果应记录在风险管理文档中。
注2：有效性验证可作为质量管理体系中设计和开发确认的一部分，并且可能包括用户测试，见A.2.7.2。
注3：如果风险降低的有效性与设计和开发验证或过程鉴定结果之间的关系已知，则有效性验证也可作为设计和开
发验证或过程鉴定的一部分。
示例1：某产品性能特性的设计验证， 例如一个药物注射器的剂量准确度， 可作为风险控制措施有效性的验证从而确
保药物剂量安全。
示例2：过程鉴定可作为对生产输出变化导致的风险有关的风险控制措施的有效性的验证。
注4：相关设计与开发验证和确认的更多信息，见GB/T XXXXX—XXXX/ISO 13485
[7]
。更多指南见YY/T 1437
[9]
。
用查看风险管理文档的方法检查符合性。
7.3 剩余风险评价
在实施风险控制措施后，制造商应使用风险管理计划中定义的风险可接受性准则对剩余风险进行
评价。此评价结果应记录在风险管理文档中。
如果某一剩余风险使用这些准则判定为不可接受，应考虑进一步的风险控制措施（返回到7.1）。
用查看风险管理文档的方法检查符合性。
7.4 受益-风险分析
如果使用风险管理计划中建立的准则，判定某个剩余风险是不可接受的，而进一步的风险控制又不
可行，制造商可以收集和评审资料和文献，以便确定预期用途的受益是否超过该剩余风险。
如果此项证据不支持受益超过剩余风险的结论，则制造商可以考虑修改医疗器械或其预期用途（返
回到5.2）。否则，该风险是不可接受的。
如果受益超过该剩余风险，则前进到7.5。
受益-风险分析的结果应记录在风险管理文档中。
12
注： 实施受益-风险分析的指南见YY/T 1437
[9]
。
用查看风险管理文档的方法检查符合性。
7.5 由风险控制措施产生的风险
制造商应评审风险控制措施的影响，考虑是否：
—— 引入新的危险或危险情况；或
—— 由于风险控制措施的引入，对以前已识别的危险情况所估计的风险产生影响。
对任何新的或增大的风险应按照5.5至7.4进行管理。
评审结果应记录在风险管理文档中。
用查看风险管理文档的方法检查符合性。
7.6 风险控制的完整性
制造商应评审风险控制活动，以确保所有已识别的危险情况产生的风险已经得到考虑， 并且所有的
风险控制活动已经完成。
评审的结果应在记录在风险管理文档中。
用查看风险管理文档的方法检查符合性。
8 综合剩余风险评价
在所有风险控制措施已经实施并验证后，制造商应利用风险管理计划中定义的方法和综合剩余风
险可接受性准则（见4.4e），考虑所有剩余风险的影响，与预期用途的受益相比较，评价医疗器械的综
合剩余风险。
如果综合剩余风险判定为可接受，制造商应向用户告知重大的剩余风险并且在随附文件中包含必
要的信息以公开这些剩余风险。
注1：关于公开重大剩余风险的原理说明见A.2.8；
注2：评价综合剩余风险和公开剩余风险的指南见YY/T 1437
[9]
。
与预期用途的受益相比较，如果综合剩余风险被判定为不可接受， 制造商可考虑实施其他的风险控
制措施（返回到7.1）或修改医疗器械或修改其预期用途（返回到5.2）。否则，综合剩余风险仍不可接
受。
综合剩余风险评价的结果应记录在风险管理文档中。
用查看风险管理文档和随附文件的方法检查符合性。
9 风险管理评审
在医疗器械商业销售发布前，制造商应对风险管理计划的实施情况进行评审。评审应至少确保：
—— 风险管理计划已被适当地实施；
—— 综合剩余风险是可接受的；
—— 已有适当方法收集和评审生产和生产后阶段的信息。
上述评审结果应作为风险管理报告予以记录和保持，并应包括在风险管理文档中。
在风险管理计划中，应将评审的责任分配给具有适当权限的人员（见4.4b）。
用查看风险管理文档的方法检查符合性。
10 生产和生产后活动
13
10.1 总则
制造商应建立、 形成文件并保持一个系统，以在生产和生产后阶段主动地收集和评审与医疗器械有
关的信息。在建立此系统时，制造商应考虑收集和处理信息的适宜的方法。
注1：见GB/T XXXXX—XXXX/ISO 13485:2016
[7]
标准的 7.3.3、8.2.1、8.4 和 8.5。
注2：关于生产和生产后活动的指南见YY/T 1437
[9]
。
用查看适当文件的方法检查符合性。
10.2 信息收集
适用时，制造商应收集以下信息：
a) 生产期间和生产过程的监视期间所产生的信息；
b) 用户产生的信息；
c) 负责医疗器械安装、使用和维护的人员产生的信息；
d) 供应链产生的信息；
e) 可公开获得的信息；
f) 与普遍公认的最新技术水平有关的信息。
注： 与普遍公认的最新技术水平有关的信息可能包括：新的或修订的标准，所考虑的医疗器械特定应用的已发布的
确认数据，替代医疗器械和/或治疗方法的可获得性以及其他信息（见YY/T 1437
[9]
）。
制造商还应考虑主动收集和评审市场上公开可获得的类似医疗器械和其他类似产品信息的需要。
用查看适当文件的方法检查符合性。
10.3 信息评审
制造商应评审所收集的可能与安全有关的信息，特别关注：
—— 是否有先前未识别的危险或危险情况出现；
—— 是否由危险情况产生的已估计的风险不再是可接受的；
—— 与预期用途的受益相比较，是否综合剩余风险不再是可接受的；或
—— 是否普遍公认的最新技术水平已经发生变化。
评审的结果应记录在风险管理文档中。
用查看风险管理文档的方法检查符合性。
10.4 措施
如果所收集的信息确定与安全有关，则需要执行以下措施：
1) 关于特定的医疗器械，
—— 制造商应评审风险管理文档并确定是否有必要对风险进行重新评估和/或对新风险进行
评估；
—— 如果某个剩余风险不再可接受，应对先前实施的风险控制措施的影响进行评价，并宜考
虑将其作为医疗器械改进的输入；
—— 制造商宜考虑对市场上的医疗器械采取措施的需要；
—— 任何决定和措施应记录在风险管理文档中。
2) 关于风险管理过程，
—— 制造商应对先前实施的风险管理活动的影响进行评价；
—— 应考虑将评价结果作为最高管理者评审风险管理过程适宜性的输入（见4.2）。
注： 生产后监视的一些要求是某些国家法规的内容。 在此情况下， 可能需要附加的措施 （例如后续的生产后评价） 。
用查看风险管理文档和其他适宜文件的方法检查符合性。
14
附录 A
（资料性）
各项要求的原理说明
A.1 总则
ISO/TC 210-IEC/SC 62A第1联合工作组（JWG1）——风险管理对医疗器械的应用，起草了本原理说
明，以文件的形式说明本文件中建立各项要求的原理。未来的标准修订者能够使用本附录，结合使用本
文件时得到的经验，使本文件对于制造商、监管机构和医疗保健提供者更为有用。
ISO/TC 210和IEC/SC 62A决定整合他们的风险管理成果，组成第1联合工作组（JWG1），其任务是
制定医疗器械风险管理应用的标准。当开始讨论风险管理国际标准时，风险管理的关键特性需要阐述，
如风险评价过程以及医疗器械风险和受益的平衡。 制造商、监管机构以及医疗保健提供者早已认识到医
疗器械的“绝对安全”是达不到的。此外，由于医疗器械及其应用日益多样化而产生的风险，不可能通
过产品的安全标准来完全解决。对这些事实的认识和由此产生的管理医疗器械整个生命周期风险的需
要，致使做出制定ISO 14971的决定，将其作为主动提升医疗器械安全的工具。该标准的第一版于2000
年发布。
第二版ISO 14971于2007年制定并发布，以满足对该标准的应用附加指南和危险与危险情况之间关
系的附加指南的需求。第二版对规范性章节进行了小的修改， 如增加了对生产后的监视计划的要求以及
删除了风险管理报告中的可追溯性要求。
2010年的系统性评审显示需要就一些特定的主题提供进一步的指南。由于即使对指南进行小的更
新也需要重新修订标准，因此决定编写技术报告ISO/TR 24971
[9]
。该技术报告第一版于2013年发布。
第三版ISO 14971的制定是为了明确规范性要求，并对其进行更详细的描述，特别是关于综合剩余
风险评价、风险管理评审和报告以及生产和生产后信息的章节。鉴于在2016年的ISO 14971系统性评审
中要求给予解释说明以及监管机构的更严格要求， 认为有必要进行更清楚的阐明。 本文件更加强调使用
医疗器械预期的受益以及（综合）剩余风险与这些受益之间的平衡。ISO 14971中描述的过程能够应用
于与医疗器械相关的所有类型的危险和风险，例如生物相容性、数据和系统的信息安全、电气、运动部
件、辐射或可用性。几个资料性附录已从ISO 14971移至与其同步修订的指南ISO/TR 24971
[9]
中。这一
独立的指南文件可以更经常性地更新，而不需要修订本标准。
考虑风险管理与医疗器械的安全有效密切相关，是我国医疗器械的重要监管要求之一， 同时为促进
我国的制造商、监管机构和医疗保健提供者利用先进的风险管理经验，我国先后将ISO 14971的历次版
本及时进行了转化：
——YY/T 0316—2003《医疗器械  风险管理对医疗器械的应用》（ISO 14971:2003，IDT）;
——YY/T 0316—2008《医疗器械  风险管理对医疗器械的应用》（ISO 14971:2007,IDT）;
——YY/T 0316—2016 《医疗器械  风险管理对医疗器械的应用》（ISO 14971:2007（更正版）,IDT）
为便于YY/T 0316标准的实施，对于其指南ISO/TR 24971:2013等同转化为YY/T 1437-2016《医疗器
械 YY/T 0316的应用指南》。
对于第三版ISO 14971，为延申ISO 14971在医疗器械产业链上的应用，我国将其转化为推荐行国家
标准。与ISO 14971并行修订的指南ISO/TR 24971:2020，我国也同步转化为推荐性行业标准YY/T 1437,
以促进医疗器械风险管理的实施。
A.2 特定章节、条款要求的理由说明
A.2.1 范围
15
如本文件的引言所述，需要一个应用于医疗器械生命周期的风险管理标准。 在范围中特别提到了作
为医疗器械的软件和体外诊断医疗器械，以避免由于法规不同而可能将其排除于本文件之外的任何误
解。
风险可能存在于医疗器械的整个生命周期中， 在生命周期中某一阶段变得显著的风险，可以通过在
生命周期中完全不同的阶段采取措施进行管理。因此，本文件有必要作为整个生命周期的标准。这意味
着本文件指导制造商从医疗器械初始概念开始直至最终停用和处置，将风险管理原则应用于医疗器械。
本文件中描述的过程能够应用于与医疗器械相关的危险和风险。在范围中特别提到了与数据和系
统的信息安全相关的风险，以避免任何误解认为管理与医疗器械信息安全有关的风险需要单独的过程。
这并不排除制定提供评估和控制此类信息安全风险的具体方法和要求的特定标准的可能性。这些标准
能够与本文件联合使用，类似于关于可用性的IEC 62366-1
[13]
，关于生物学评价的GB/T 16886.1
[2]
，或
关于电气和机械风险的GB 9706.1
[l]
。
本文件的范围不包括临床决策， 即在特定的临床程序中使用医疗器械的决定。这样的决定要求剩余
风险和临床程序的预期受益相平衡， 或风险和替代程序的预期受益相平衡。这些决定要考虑医疗器械的
预期用途、性能和相关的风险，以及和临床程序或使用环境有关的风险和受益。其中的一些决定只能由
了解患者个人健康状况和患者个人意见的有资格的医疗保健专家做出。
本文件的范围也不包括商业决策,其他标准如GB/T 24353
[5]
中相关于组织风险管理和有关主题的内
容。
虽然关于如何制定可接受的风险水平已有较多的讨论,但本文件并不规定可接受的风险水平。规定
一个通用的风险可接受水平可能是不恰当的。此项决定基于下列观点：
—— 本文件所覆盖的医疗器械和情况的广泛多样性使通用的可接受性风险水平没有意义；
—— 对于世界上特定的文化或地区，地方法律、习惯、价值观和风险认知更适宜用来定义风险的
可接受性。
因为并非所有国家都要求医疗器械制造商有质量管理体系，所以质量管理体系不是本文件的要求。
然而，质量管理体系对于适当地管理风险是极其有帮助的。基于以上原因，并由于绝大多数医疗器械制
造商建立了质量管理体系，因此构建本文件以使其易于融入制造商所使用的质量管理体系。
A.2.2 规范性引用文件
根据本文件建立并保持风险管理过程不需要规范性引用其他标准,但GB/T 1.1—2020要求标准包含
此说明。
A.2.3 术语和定义
本文件中使用的大多数定义均源自GB/T 19000—2016
[3]
和ISO/IEC Guide 63：2019
[10]
，后者采用和
修改了GB/T 20002.4—2015
[4]
中的许多定义和全球协调工作组 （GHTF） 制定的定义，ISO/IEC Guide 63：
2019和ISO 14971中的一些定义的含义与其他标准略有不同。
例如，JWG1意图将“伤害” （3.3）的定义扩大范围，包括不合理的心理压力或意外的妊娠作为“对
人健康损害”的一部分，这种压力可能在疾病的假阳性诊断后发生。“对财产和环境的损害”是不希望
的，其有关的风险也是需要考虑的， 例如与医疗器械使用或处置产生的危险的废物材料有关的风险。 “人
体的”（physical）一词被从GB/T 20002.4—2015
[4]
中的“伤害”定义中删除，因此在ISO/IEC Guide
63：2019
[10]
和本文件中也被删除，因为损伤（injury）本身已包括人体的损害。违反数据和系统的信息
安全要求可能会导致伤害，例如数据丢失、不受控地访问数据、诊断信息损坏或丢失，或者导致医疗器
械失效的软件损坏。
术语“预期用途”（3.6）的定义结合了美国使用的“预期用途”的定义和欧盟的“预期目的”术
语。这些术语的定义基本相同，其目的是当确定医疗器械的预期用途时，制造商宜考虑预期的适应证、
16
患者群体、与医疗器械交互的身体部位或组织类型、用户特征、使用环境以及工作原理。定义“生命周
期”（3.8）是必要的，以明确在本文件中使用的此术语涵盖医疗器械存在期间的所有方面。“风险管
理” （3.24）的定义强调系统性方法的应用和管理监督的需要。 “最高管理者” （3.29）的定义使用GB/T
19000—2016
[3]
中的定义，它适用于制造商组织中最高层的一个人或一组人。
本文件中有三个术语不是基于ISO/IEC Guide 63：2019
[10]
或其他标准中的定义，它们是“受益”
（3.2），“生产后”（3.12）和“风险管理文档”（3.25）。定义术语“受益”是因为监管机构越来
越强调平衡（剩余）风险与医疗器械的受益。出于同样的原因，采用了“受益-风险分析”这一短语。
增加“生产后”的定义以强调医疗器械的整个生命周期对于风险管理非常重要。“风险管理文档”的概
念，现在已经得到充分理解。
A.2.4 风险管理系统的通用要求
A.2.4.1 风险管理过程
风险管理系统包含条款4.1至4.5的要素。
制造商需要建立风险管理过程， 作为医疗器械设计和开发的一部分。这样要求以使制造商能够系统
性地确保所要求的要素包括在过程中。风险分析、风险评价和风险控制通常是风险管理的基本部分。除
这些要素之外，本文件还强调，风险管理过程并不随医疗器械的设计和生产（包括有关的灭菌、包装和
作标记）而结束，而是继续进入生产后阶段。所以，把生产和生产后信息的收集和评审识别为风险管理
过程的一个必要部分。此外，普遍认为当制造商应用质量管理体系时，风险管理过程宜充分地融入质量
管理体系中。
虽然风险管理活动对于所考虑的医疗器械来说是高度个性化的，但一些基本要素需要包含在风险
管理过程中。条款4.1阐述了这一要求。这一条款也认可将风险管理应用于医疗器械的监管方式可能存
在一些差别。
条款4.2和4.3严格遵循质量管理体系标准中与风险有关的要求。在有些国家总是要求医疗器械上
市要具备质量管理体系（除非医疗器械被特别豁免）。在其他国家，制造商可选择是否应用质量管理体
系。然而，条款4.2和4.3的要求对于一个有效的风险管理过程总是必需的，不管制造商是否运行质量管
理体系的所有其他要素。
A.2.4.2 管理职责
最高管理者的承诺对一个有效的风险管理过程至关重要。最高管理者负责风险管理过 程的全面指
导，此条款旨在强调他们的作用。特别是：
—— 在缺乏充分资源的情况下，即使严格符合本文件的其他要求，风险管理活动也将具有较低的
有效性；
—— 风险管理是一个专门的学科，要求接受过风险管理技术培训的能胜任的人员参与（见
A.2.4.3）；
—— 由于本文件没有规定可接受的风险水平，最高管理者需要制定一个关于如何判定可接受的风
险的方针；
—— 风险管理是一个发展的过程，并且需要对风险管理活动进行定期评审，以确定其是否正确实
施，以纠正任何薄弱环节，实施改进，并适应变化。
A.2.4.3 人员能力
最重要的是要有完成风险管理工作所需知识和经验的能胜任的人。风险管理过程要求 人员具备下
列领域的知识和经验：
—— 医疗器械是如何构成的；
17
—— 医疗器械是如何工作的；
—— 医疗器械是如何生产的；
—— 医疗器械实际是如何使用的；
—— 如何应用风险管理过程。
一般来说，这通常要求一些来自不同职能或学科的代表，每个人贡献他们的专业知识。宜考虑这些
代表之间的平衡和关系。
记录需要提供能力的客观证据，为避免重复，和出于保密以及资料保护等原因，本文件不要求将这
些记录保存在风险管理文档中。
A.2.4.4 风险管理计划
要求风险管理计划的原因是：
—— 一个有组织的方法对于良好的风险管理是重要的；
—— 计划为风险管理提供路线图；
—— 计划增强目标性并帮助预防重要要素的缺失。
由于下列理由，条款4.4 a)至g)的要素是需要的：
a) 在计划的范围内有两个不同的要素。 一个是识别医疗器械，另一个是识别计划中每个要素所适
用的生命周期阶段。通过规定范围，制造商建立全部风险管理活动构建的基线。
b) 需要对职责和权限进行分配，以确保职责不被遗漏。
c) 活动（例如风险管理）的评审，是公认的管理职责。
d) 风险可接受性准则是风险管理的基础， 宜在风险分析开始之前确定。 这有助于使第6章的风险
评价客观化。
e) 在实施所有风险控制措施后， 制造商需要评价所有剩余风险的综合影响。 评价方法和综合剩余
风险可接受性准则宜在评价前确定，这有助于使第8章中的综合剩余风险评价客观化。
f) 验证是基本活动，条款7.2对此有要求。 这些验证活动的策划有助于确保在需要时可获得必要
的资源。如果验证没有得到策划，验证的重要部分可能被忽略。
g) 需要建立收集和评审医疗器械生产和生产后信息的方法，以便有正式和适当的 方式将生产和
生产后信息反馈到风险管理过程。
对特定的医疗器械，要求保留计划的更改记录以有助于风险管理过程的审核和评审。
A.2.4.5 风险管理文档
本文件使用这一术语旨在表示制造商可以定位适用于风险管理的所有记录和其他文件或找到其位
置。这有助于风险管理过程并能更有效地按本文件进行审核。 为了证实风险管理过程已经应用于每个已
识别的危险，可追溯性是必要的。
在风险管理中，完整性是非常重要的。一项不完整的工作可能意味着一项已识别的危险未被控制，
并且可能会造成伤害。 问题可能产生于风险管理任何步骤的不完整， 例如未识别的危险、 未评估的风险、
未规定的风险控制措施、 未实施的风险控制措施或被证明是无效的风险控制措施。 需要可追溯性以确保
风险管理过程的完整性。
A.2.5 风险分析
A.2.5.1 风险分析过程
条款5.1的注1描述了如何处理所获得的类似医疗器械风险分析信息。在已有充分的信息时， 可以应
用这些信息以节约时间、精力和资源。然而，本文件的使用者需要谨慎地系统性评估先前的工作对于现
在风险分析工作的适用性。
18
a)、b)和 c)的具体要求构成了确保可追溯性的基本最小数据集，并且对于管理评审和随后的审核
是重要的。c)中的要求也有助于阐明分析的范围是什么和验证完整性。
A.2.5.2 预期用途和可合理预见的误使用
医疗器械的预期用途是风险分析的一个重要方面，是风险分析的起点。适当时宜包括定义3.6注中
列出的要素。制造商还宜考虑医疗器械的预期使用者，例如，是由非专业使用者还是经过培训的医疗专
业人员使用该医疗器械。该分析宜考虑医疗器械也可能在不同于制造商所预期的情况和最初构思医疗
器械时所预见的情况之外的情况中使用。 重要的是， 制造商需要尽量预见未来从而了解由于其医疗器械
的各种可能的使用以及可合理预见的误使用而引起的危险。
A.2.5.3 与安全有关的特性的识别
该步骤促使制造商考虑所有可能影响医疗器械安全的特性。这些特性可能是定性的或定量的，并且
可能与医疗器械的工作原理、预期用途和/或可合理预见的误使用有关。这些特性可能与医疗器械的性
能或工作原理、测量功能或无菌性、与患者接触的部件所使用的材料、用于诊断或治疗目的的辐射的使
用或其他有关。适用时，还需要考虑这些特性的界限，因为当超过这些界限时，医疗器械的运行和/或
安全可能受到影响。
A.2.5.4 危险和危险情况的识别
该步骤要求制造商系统性地识别正常状态和故障状态下的可预见的危险。该识别宜基于5.2中识别
的预期用途和可合理预见的误使用以及5.3 中识别的与安全有关的特性。
风险只有在危险情况被识别后才能进行评估和管理。将能把危险转化为危险情况的可合理预见的
事件序列形成文件，才能进行系统性地评估和管理。附录C旨在帮助制造商识别危险和危险情况，其列
出了典型的危险，并说明了危险、可预见的事件序列、危险情况和相关的可能伤害之间的关系。
A.2.5.5 风险估计
这是风险分析的最后一步。这一步的困难之处在于对所研究的每个危险情况以及对每种医疗器械，
风险估计是各不相同的， 因此本条款是通用的描述。由于危险可能发生在医疗器械功能正常和功能失效
时，分析者宜密切关注这两种情况。实践中，风险的两个组成部分——伤害发生概率和伤害严重度宜分
别予以分析。当制造商对严重度水平或伤害发生概率使用系统的分类方法时，宜对分类方案加以规定，
并记录在风险管理文档中。这样可使制造商能够一致地处理等同的风险，并作为制造商已经如此处理的
证据。
一些危险情况的发生是因为系统性故障或事件序列。对于如何计算系统性故障概率没有一致的意
见。当伤害发生概率不能计算时，仍然需要对危险进行阐述，并分别列出所引起的危险情况，以使制造
商关注降低由这些危险情况造成的风险。
通常，不易获得可靠的定量数据，尤其在开发全新的医疗器械时或对于信息安全风险。因此不再建
议仅以定量的方式进行风险估计。
A.2.6 风险评价
需要对风险的可接受性做出决策。制造商使用已估计的风险， 并利用风险管理计划中定义的风险可
接受性准则对其进行评价。制造商对风险进行调查研究，以确定哪些风险需要控制。第6章严谨地措辞
以使本文件的使用者避免不必要的工作。
A.2.7 风险控制
19
A.2.7.1 风险控制方案分析
通常降低风险的途径不止一种。列出了三种机理，它们都是标准的风险降低措施，源自 ISO/IEC
Guide 63：2019
[10]
。其列出的优先顺序很重要。该原则可以在多处找到，包括IEC/TR 60513
[12]
和一些地
方或区域法规。 固有安全的设计和制造是风险控制方案分析中的首选也是最重要的方案，因为赋予医疗
器械固有特性的设计方案很可能保持有效。而经验表明， 即使精心设计的防护装置和保护措施也可能失
效或遭到破坏，安全信息也可能未被遵守。如果可行，医疗器械宜设计和制造成是固有安全的。如果不
可行，采取诸如屏障或报警的防护措施是适当的。第三个选择是提供安全信息，如书面警告或禁忌证提
示。对用户的培训可能是提供安全信息的重要方面。制造商可以考虑对预期用户提供强制性培训。
制造过程可能产生风险,例如来自部件的污染、过程中使用的有害物质的残留、或者部件的混淆。
这样的风险能通过制造过程的设计而获得固有的安全（例如消除有害物质或使用隔离的生产线） 或采取
防护措施（例如过程中的目测检查步骤）。
认识到风险控制方案分析的一种可能的结果是，根据事先建立的风险可接受性准则，没有可行的方
法将风险降低到可接受的水平。 例如， 设计一个具有可接受的剩余风险的生命支持医疗器械可能不可行。
在这种情况下， 执行7.4中描述的受益-风险分析， 以便决定医疗器械给予患者的受益是否超过剩余风险。
本文件此处包含的方案是为了确保首先尽一切可能的努力将风险降低到预先建立的可接受水平。
A.2.7.2 风险控制措施的实施
有两种不同的验证。要求第一种验证是为了确保风险控制措施已在医疗器械的最终设计中或制造
过程中实施。要求第二种验证是为了确保实施的风险控制措施（包括安全信息）确实降低了风险。在某
些情况下，确认研究能够用于验证风险控制措施的有效性。
获取足够的数据和信息用于风险估计可能是困难的，导致剩余风险评价的不确定性。因此，制造商
将精力集中在风险控制措施的有效性验证上， 从而建立令人信服的剩余风险评价可能是可行的。 制造商
的投入程度宜与风险水平相适宜。可能需要对用户测试来验证风险控制的有效性，例如可用性测试（见
IEC 62366-1
[13]
）、医疗器械的临床研究（见YY/T 0297
[8]
）或体外诊断医疗器械的临床性能研究（见 ISO
20916
[11]
）。可用性测试能够验证安全信息的有效性。依据测试标准的测试能够验证所设计的例如与机
械强度有关的风险控制措施的有效性。
A.2.7.3 剩余风险评价
此处引入一项检查， 以确定实施的风险控制措施是否已使风险可以接受。如果风险超出风险管理计
划中定义的可接受性准则，建议制造商研究其他的风险控制措施。 宜重复这一程序直至进一步的风险控
制措施不可行和剩余风险不超过风险管理计划中定义的可接受准则。
A.2.7.4 受益-风险分析
可能存在特定危险情况，其风险超出制造商的风险可接受准则。在制造商已对其进行了仔细评价，
并且能够证明医疗器械的受益超过风险的情况下，本条款允许制造商提供高风险的医疗器械。但是，本
条款不能用于权衡剩余风险与经济获益或商业获益（即商业决策）。
A.2.7.5 由风险控制措施产生的风险
本条款认为单独或组合的风险控制措施可能会引入新的有时甚至完全不同的危险，为降低一 个风
险而采取的风险控制措施可能会增大另一个风险。
A.2.7.6 风险控制的完整性
20
此时， 宜完成所有危险情况的风险的评价。进行此项检查是为了确保在错综复杂的风险分析中没有
遗漏任何危险情况。
A.2.8 综合剩余风险评价
在第5章至第7章所规定的过程中，制造商识别危险和危险情况，评价风险，并在其医疗器械设计中
逐一实施风险控制措施。 此时制造商需要返回考虑所有单个剩余风险的综合影响， 并决策是否继续进行
该医疗器械。即使单个剩余风险没有超过制造商的风险可接受性准则， 综合剩余风险也可能超过制造商
的风险可接受准则， 这对于复杂的系统和具有大量风险的医疗器械尤其如此。风险管理计划中定义的评
价综合剩余风险的方法包括平衡综合剩余风险与医疗器械的受益。这对于确定是否应该销售高风险但
高受益的医疗器械尤为重要。
制造商有责任向用户提供重大剩余风险的有关信息，以便他们能够就医疗器械的使用做出明智的
决策。因此，要求制造商在随附文件中包含相关剩余风险的有关信息。然而，宜提供什么信息和多少信
息由制造商决定。这一要求与许多国家和地区的做法是一致的。
A.2.9 风险管理评审
风险管理评审是医疗器械商业销售放行之前的重要步骤，是对通过执行风险管理计划而获得的风
险管理过程的最终结果进行评审。风险管理报告包括评审的结果并且是风险管理文档的关键组成部分。
报告作为高层级文件，提供了证据证明制造商已确保风险管理计划圆满完成，且结果已达到所要求的目
标。在医疗器械的生命周期内，由于实施生产和生产后活动，可能需要后续对风险管理计划的实施进行
评审和对风险管理报告进行更新。
A.2.10 生产和生产后活动
在医疗器械投入生产时，要特别经常地强调风险管理并未停止。风险管理通常是从一个概念，在医
疗器械任何物理呈现之前开始的。制造商从许多来源收集信息，包括类似医疗器械和技术的经验。虽然
风险估计在设计全过程得到完善，并在功能样机制成后能够使之更加准确，然而，再多的模型也不能够
代替实际用户手中的实际医疗器械。
因此，制造商需要收集和评审生产和生产后信息，并评价其与安全的有关性。信息可能与新的危险
或危险情况有关，并/或可能影响其风险估计或受益和综合剩余风险的平衡。这两种情况中任何一种都
可能影响制造商的风险管理决定。 制造商还宜考虑到普遍公认的最新技术水平， 包括新的或修订的标准。
当信息被确定与安全有关时，风险管理过程要求将其考虑作为改进医疗器械的输入，该信息也作为改进
风险管理过程的输入。通过有效的生产和生产后活动，风险管理过程真正成为一个迭代的闭环过程，从
而确保医疗器械持续的安全。
在答复反馈意见和更多的指导需求，并响应不断变化的监管要求时，第三版更详细地描述了生产和
生产后活动的要求。本章分为多个条款，列出了更多的信息来源，包括普遍公认的最新技术水平和来自
供应链的反馈。 后者包括零件或子系统以及第三方软件的供应商。 对已上市的医疗器械的措施可能需要
更加明确。 需要考虑后续措施的情况会随着与安全有关的最新技术水平的变化而扩展， 例如市场上可获
得的可替代的医疗器械和/或治疗方法，以及风险认知或风险可接受性的变化。
21
附录 B
（资料性）
医疗器械风险管理过程
B.1 YY/T 0316—2016/ISO 14971:2007 与本文件的对应关系
本文件的章节和条款编号发生了改变。表B.1提供了YY/T 0316—2016/ISO 14971:2007与本文件的
章节和条款的对应关系。该表旨在帮助本文件的使用者从YY/T 0316—2016/ISO 14971:2007过渡到本
文件，并便于更新其他引用本文件的文档。
表B.1 YY/T 0316—2016/ISO 14971:2007 与本文件要素对应关系
YY/T 0316-2016/ISO 14971:2007 本文件
引言 引言
1 范围 1 范围
 2 规范性引用文件（新条款）
2 术语和定义 3 术语和定义
2.1 随附文件 3.1 随附文件
 3.2 受益（新定义）
2.2 伤害 3.3 伤害
2.3 危险（源） 3.4 危险
2.4 危险情况 3.5 危险情况
2.5 预期用途
预期目的
3.6 预期用途
预期目的
2.6 体外诊断医疗器械
IVD 医疗器械
3.7 体外诊断医疗器械
IVD 医疗器械
2.7 生命周期 3.8 生命周期
2.8 制造商 3.9 制造商
2.9 医疗器械 3.10 医疗器械
2.10 客观证据 3.11 客观证据
2.11 生产后 3.12 生产后
2.12 程序 3.13 程序
2.13 过程 3.14 过程
 3.15 可合理预见的误使用（新定义）
2.14 记录 3.16 记录
2.15 剩余风险 3.17 剩余风险
2.16 风险 3.18 风险
2.17 风险分析 3.19 风险分析
2.18 风险评估 3.20 风险评估
2.19 风险控制 3.21 风险控制
2.20 风险估计 3.22 风险估计
2.21 风险评价 3.23 风险评价
2.22 风险管理 3.24 风险管理
2.23 风险管理文档 3.25 风险管理文档
22
表 B.1  YY/T 0316—2016/ISO 14971:2007 与本文件要素对应关系（续）
YY/T 0316-2016/ISO 14971:2007 本文件
2.24 安全 3.26 安全
2.25 严重度 3.27 严重度
 3.28 最新技术水平（新定义）
2.26 最高管理者 3.29 最高管理者
2.27 使用错误 3.30 使用错误
2.28 验证 3.31 验证
3 风险管理通用要求 4 风险管理系统通用要求
3.1 风险管理过程 4.1 风险管理过程
3.2 管理职责 4.2 管理职责
3.3 人员资格 4.3 人员能力
3.4 风险管理计划 4.4 风险管理计划
3.5 风险管理文档 4.5 风险管理文档
4 风险分析 5 风险分析
4.1 风险分析过程 5.1 风险分析过程
4.2 医疗器械预期用途和与安全相关特征的识别
5.2 预期用途和可合理预见的误使用
5.3 与安全有关的特性的识别
4.3 危险（源）的识别 5.4 危险和危险情况的识别
4.4 估计每个危险情况的风险 5.5 风险估计
5 风险评价 6 风险评价
6 风险控制 7 风险控制
6.1 降低风险 （条款删除）
6.2 风险控制方案分析 7.1 风险控制方案分析
6.3 风险控制措施的实施 7.2 风险控制措施的实施
6.4 剩余风险评价 7.3 剩余风险评价
6.5 风险/受益分析 7.4 受益-风险分析
6.6 由风险控制措施产生的风险 7.5 由风险控制措施产生的风险
6.7 风险控制的完整性 7.6 风险控制的完整性
7 综合剩余风险的可接受性评价 8 综合剩余风险评价
8 风险管理报告 9 风险管理评审
9 生产和生产后信息
10 生产和生产后活动
10.1 总则
10.2 信息收集
10.3 信息评审
10.4 措施
附录 A 各项要求的原理说明 附录 A 各项要求的原理说明
附录 B 医疗器械风险管理过程概述 附录 B 医疗器械风险管理过程
附录 C 用于识别医疗器械与安全有关特征的问题
移至 YY/T 1437
附录 D 用于医疗器械的风险概念
附录 E 危险（源）、可预见的事件序列和危险情况示例 附录 C 基本风险概念

23

YY/T 0316-
表B.1  YY/T 0316—2016/ISO 14971:2007 与本文件要素对应关系（续）
2016/ISO 14971:2007 本文件
附录 F 风险管理计划
移至 YY/T 1437 附录 G 风险管理技术资料
附录 H 体外诊断医疗器械风险管理指南
附录 I 生物学危险（源）的风险分析过程指南 （附录删除）
附录 J 安全信息和剩余风险信息 移至 YY/T 1437
参考文献 参考文献
B.2 风险管理过程概述
图B.1为本文件的使用者提供了关于风险管理过程的概述，目的仅是为了说明。正如图B.1所示，过
程需要迭代地、依次覆盖每个风险，如果风险控制措施引入新的危险或危险情况，或如果有新的可用信
息，则应返回到之前的步骤。
24
动
活
后
产
生
和
产
生
评审
管理
风险
评价
风险
剩余
综合
制
控
险
风
价
评
险
风
析
分
险
风
是 否
否
是
否
是
是
否
否
是
否
是
否
是
否
是
） 4.4（
划
计
理
管
险
风
。可接受
综合剩余风险不，则
否）。5.2返回到（途
医疗器械或其预期用
或修改）7.1返回到（
外的风险控制措施
制造商可考虑实施额
）10.4（
？风险是否需要重新评估
）10.3（评审生产和生产后信息
）10.2（收集生产和生产后信息
）9（报告
评审风险管理计划的执行情况和编制风险管理
）8（
？剩余风险是否可接受
综合，与受益相比较
）7.6？（的危险情况
是否考虑了所有已识别
）7.5（
？受到影响
的危险或危险情况或现有风险
是否引入新
）7.3？（剩余风险是否可接受
）7.2（实施和验证所识别的风险控制措施
。风险不可接受
否则）5.2返回到（途
医疗器械或其预期用
制造商可以考虑修改
）7.4？（受益是否超过风险）7.1？（风险控制是否可行
）7.1（识别适当的风险控制措施
）6？（是否需要风险控制
）5.5（估计每个危险情况的风险
）5.4（识别危险和危险情况
）5.3（识别与安全相关的特性
）5.2（确定预期用途和可合理预见的误使用
开始

图B.1 用于医疗器械的风险管理活动概述
25
附录 C
（资料性）
基本风险概念
C.1 总则
本文件要求制造商编写正常状态和故障状态下的与医疗器械相关的已知和可预见的危险清单，并
考虑能导致危险情况及伤害的可预见事件序列。按照定义，只有事件序列或其他情形（包括正常使用）
导致危险情况时，危险才可能造成伤害。此情况下，能够通过估计可能导致的伤害严重度和发生概率来
评估风险（见图C.1）。伤害发生概率可以表示为独立概率（P1，P2）的组合或是单一概率（P），不强
制要求将概率分解成 P1和 P2。
）1P（
发生的概率
危险情况
度的情形
影响严重
）2P（的概率
导致伤害
危险情况
度的情形
影响严重
风险
伤害严重度
危险情况
）P1（
发生的概率
危险情况
伤害）2P*1P=P（
伤害发生概率
事件序列
危险

注1：根据医疗器械的复杂程度，危险可能导致多个危险情况，并且每个危险情况可能导致多种伤害。
注2：伤害发生概率（P）可由独立的 P1 和 P2 组成。
注3：细箭头代表风险分析的要素，粗箭头描绘了危险如何能够导致伤害。
图C.1 危险、事件序列、危险情况和伤害之间关系的图示示例（ISO/IEC Guide 63: 2019
[10]
）
编写清单的良好开端是对相同或类似类型医疗器械经验的评审。评审宜考虑制造商自己的经验， 以
及适当时不良事件数据库、出版物、科学文献和其他可获得的来源报告的其他制造商的有关经验。这种
评审对于识别和列表医疗器械典型的危险和危险情况以及可能造成的相关伤害非常有用。然后， 这个列
表和辅助工具（例如表C.1中的示例清单）可用于编制一个初始的危险清单。
26
然后才可能开始识别某些事件序列， 这些事件序列和危险一起可能导致危险情况和伤害。由于许多
危险可能永远不会导致伤害，可以不做进一步的考虑，因此从医疗器械可能引起的伤害开始，并倒推危
险情况、危险和引发原因，这种分析会是有用的。然而，尽管这种分析由于上述原因是有用的，宜认识
到这并非完整的分析。许多事件序列只有在运用系统的分析技术（如在YY/T 1437
[9]
中描述的技术）才
能被识别出来。由于需要考虑许多事件和情形，例如表C.2中的所列的事件和情形，使分析和识别更加
复杂。因此经常使用多种风险分析技术，特别是互补的技术来完成一个综合分析。表C.3提供了危险、
事件序列、危险情况和伤害之间相互关系的示例。
尽管宜在设计开发过程中尽早完成危险、危险情况和事件序列的清单的编制，以促进风险控制，但
在实践中，识别和编写清单是一个贯穿整个医疗器械生命周期的持续过程，包括生产后阶段直至处置。
本附录提供了与不同医疗器械相关的非详尽的可能危险清单（表C.1）以及可能导致危险情况的事
件和情形清单（表C.2）。表C.3提供了一个危险由于事件序列或情形如何转化为危险情况和如何产生伤
害的逻辑进程的示例。
识别危险如何发展到危险情况， 对于估计伤害发生概率和导致的伤害严重度至关重要。 该过程的目
标是编制全面的危险情况集。识别危险和事件序列是实现这一目标的基石。 本附录表格中的清单可用于
辅助识别危险情况。危险的名称需要由制造商确定，以适用于特定的分析。
C.2 危险示例
表C.1中的列表可用于帮助识别与特定医疗器械相关的危险，这些危险可能最终导致伤害。
表C.1 危险示例
能量危险 生物和化学危险 性能有关的危险
声能
——次声
——声压
——超声
电能
电场
漏电流
——对地漏电流
——外壳漏电流
磁场
静电放电
电压
机械能
动能
——坠落物
——高压液体注射
——运动部件
——振动部件
势（存储）能
——弯折
——压缩
生物因子
细菌
真菌
寄生物
朊病毒
毒素
病毒
化学因子
致癌的、致突变的、生殖毒性的
侵蚀的、腐蚀的
——酸
——碱
——氧化剂
可燃的、易燃的、易爆的
烟雾、蒸汽
渗透性的
颗粒（包含微米纳米粒子）
致热原的
溶剂
有毒的
——石棉
数据
——访问
——可得性
——保密性
——数据转换
——完整性
传输
——数量
——速率
诊断信息
——检查结果
——图像伪影
——图像方向
——图像分辨率
——患者身份/信息
功能性
——报警
——关键性能
——测量
27
表 C.1 危险示例（续）
能量危险 生物和化学危险 性能有关的危险
——切割、剪切
——引力
——悬吊物
——张力
——扭力
辐射能
电离辐射
——加速粒子（α粒子、电子、质子、中
子）
——伽马射线
——X射线
非电离辐射
——红外线
——激光
——微波
——紫外线
热能
低温效应
高温效应
——重金属
——无机有毒物
——有机有毒物
——二氧化硅
免疫因子
致敏的
——防腐剂
——胶乳
抑制免疫的
刺激物
——清洁残留
致敏化的

C.3 事件和情形示例
为了识别可预见的事件序列，考虑事件和能引发事件的情形通常是有用的。表C.2提供了通用分类
事件和情形的示例。虽然该列表是不详尽的，但它旨在说明需要考虑的许多不同类型的事件和情形，以
识别医疗器械可预见的事件序列。
表C.2 事件和情形示例
通用分类 事件和情形
要求
不适当的规范：
——设计参数
——运行参数
——性能要求
——在用期间的要求（如：维护、再处理）
——寿命终止
制造过程
不充分的控制：
——制造过程
——制造过程的更改
——材料
——材料相容性信息
——分包商
28
表 C.2 事件和情形示例（续）
通用分类 事件和情形
运输和贮存
不适当的包装
污染或变质
不适宜的环境条件
环境因素
物理因素（如：热、压力、时间）
化学因素（如：腐蚀、降解、污染）
电磁场（如：电磁干扰的敏感性）
不适当的能源供应
不适当的冷却剂供应
清洁、消毒和灭菌
缺少经确认的程序
不适当的规范要求
不适当的清洁、消毒或灭菌的性能
处置和报废
未提供信息或提供的信息不充分
使用错误
配方
生物降解
生物相容性
未提供信息或提供的规范不适当
错误的配方
使用错误
可用性
使用说明令人费解或缺失
复杂或易混淆的控制系统
不清晰或不明确的医疗器械状态
设置、测量或其他信息的显示不清晰或不明确
结果的错误呈现
可视性、可听性、可触性不足
控制与动作映射差，或显示信息与实际状态映射差
与现有的设备比较，模式或映射有争议
由缺乏技术的/未经培训的人员使用
副作用警告不充分
与一次性使用医疗器械的再使用相关的危险的警告不充分
不正确的测量和其他计量问题
与耗材、附件以及其他医疗器械不兼容
不正确的患者标识
疏忽、失误和差错
功能性
丧失电气或机械完整性
由于老化、磨损和重复使用导致的性能恶化（如：流体或气体路径逐渐
堵塞、流动阻力的变化和导电性）
由于老化、磨损或疲劳引起的部件失效
29
表C.2 事件和情形示例（续）
通用分类 事件和情形
信息安全
不安全的外部可访问数据端口（如，网络、串口或USB端口）
未加密信息
可利用的软件漏洞
未经真实性确认的软件更新
C.4 危险、可预见事件序列、危险情况和可能发生的伤害之间关系的示例
表C.3用一些简化的示例说明危险、可预见事件序列、危险情况和伤害之间的关系。谨记：一个危
险可能导致多种伤害，一个危险情况可能由多个事件序列引发。
危险情况的组成部分，需要根据正在进行的特定分析来决定。在某些情形下，将高压端子保护套脱
落描述为危险情况可能是有用的， 而在其他情形下， 将人接触高压端子描述为危险情况可能是更有用的。
表C.3 危险、可预见事件序列、危险情况和可能发生的伤害之间的关系
危险 可预见的事件序列 危险情况 伤害
电磁能（高压）
（1）电极电缆无意被插入电
源插座
线电压出现在电极上
严重灼伤
心颤
化学（易挥发溶剂、栓子）
（1）没有完全清除制造过程
中所使用的挥发性溶剂
（2）残留的溶剂在体温下 变
成气体
透析期间形成气体栓塞（血流
中的气泡）
梗塞
脑损害
生物（微生物污染）
（1）对可重复使用的麻醉管
路，提供的除污染说明不适当
（2）麻醉中使用了受污染的
麻醉管路
麻醉过程中细菌进入患者的
气路中
细菌感染
功能性（无输送）
（1）带静电的患者接触输液
泵
（2）静电导致输液泵和泵报
警失效
未能向血糖水平升高的患者
输送胰岛素，且未给出警告
轻微的器官损害
意识减退
功能性（无输出）
（1）植入式除颤器的电池达
到使用寿命终点
（2）临床随访的时间间隔不
适当地长
当发生心率失常时，除颤器不
能发出除颤电击
死亡
测量（不正确的信息）
（1）测量错误
（2）未被使用者发现
向临床医生报告的信息不正
确，导致误诊和/或缺乏适当
的治疗
病情恶化
严重损伤

30
参考文 献
[1]GB 9706.1 医用电气设备 第1部分：基本安全和基本性能的通用要求
[2]GB/T 16886.1 医疗器械生物学评价 第1部分：风险管理过程中的评价与试验
[3]GB/T 19000—2016 质量管理体系 基础和术语
[4]GB/T 20002.4—2015 标准中特定内容的起草 第4部分：标准中涉及安全的内容
[5]GB/T 24353 风险管理  实施与指南
[6]GB/T 29791.1—2013 体外诊断医疗器械 制造商提供的信息（标示） 第1部分：术语、定义和
通用要求
[7]GB/T XXXXX—XXXX/ISO 13485:2016 医疗器械  质量管理体系  用于法规的要求
[8]YY/T 0297 医疗器械临床调查
[9]YY/T 1437 医疗器械  风险管理对医疗器械的应用指南
[10]ISO/IEC Guide 63:2019, Guide to the development and inclusion of aspects of safety
in international standards for medical devices
[11]ISO 20916 In vitro diagnostic medical devices—Clinical performance studies using
specimens from human subjects—Good study practice
[12]IEC/TR 60513 Fundamental aspects of safety standards for medical electrical
equipment
[13]IEC 62366-1:2015 Medical devices—Part 1: Application of usability engineering to
medical devices
